function mpc = case1888rte_solved
%CASE1888RTE_SOLVED

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	1	1	5.8	-5.8	0	0	1	1.03582867	-20.70626	225	1	1.08889	0.888889	1.0132	-0.0078	0.0000	0.0000;
	2	1	0	0	0	0	1	1.05582081	-0.558478142	380	1	1.10263	1.04841	1.0070	-0.0039	0.0000	0.0000;
	3	1	142.5	-13.4	0	0	1	1.04728543	1.80565265	225	1	1.08444	1.00444	1.1233	-0.1157	0.0000	0.0000;
	4	1	0	0	0	0	1	1.0530298	-13.3352764	150	1	1.10667	0.9	1.0043	0.0022	0.0000	0.0000;
	5	1	32.8	-5.3	0	0	1	1.06288429	-14.2337546	225	1	1.08889	0.933333	1.0048	0.0033	0.0000	0.0000;
	6	1	40.2	4	0	0	1	1.06052355	-14.7835669	225	1	1.08889	0.933333	1.0059	0.0029	0.0000	0.0000;
	7	1	0	0	0	0	1	1.04278615	-12.4804088	380	1	1.10526	1.03947	1.0108	-0.0034	0.0000	0.0000;
	8	1	0	0	0	0	1	1.05767987	-12.2477173	380	1	1.10526	1.03947	1.0076	0.0072	0.0000	0.0000;
	9	1	0	0	0	0	1	1.05070012	-16.4512734	225	1	1.09035	1.00444	0.9847	-0.0659	0.0000	0.0000;
	10	1	148.8	14.9	0	0	1	1.04602091	-18.7003768	225	1	1.08889	0.933333	1.0210	-0.0075	0.0000	0.0000;
	11	1	25.6	5	0	0	1	1.04407886	-18.3993219	225	1	1.08889	1.00444	1.0214	0.0199	0.0000	0.0000;
	12	1	39.1	8.7	0	0	1	1.02156722	-19.5382787	225	1	1.08889	1.00444	1.0036	-0.0183	0.0000	0.0000;
	13	1	70.5	17.2	0	0	1	1.04406351	-18.3964626	225	1	1.08889	1.00444	1.0213	0.0200	0.0000	0.0000;
	14	1	36	-4.2	0	0	1	1.03451798	-19.0279674	225	1	1.08252	0.95	1.0102	-0.0006	0.0000	0.0000;
	15	1	0	0	0	0	1	1.04763065	-10.6989763	225	1	1.08889	1.00444	1.0017	-0.0007	0.0000	0.0000;
	16	1	0	0	0	0	1	1.04763105	-10.6989791	225	1	1.08889	1.00444	1.0017	-0.0007	0.0000	0.0000;
	17	1	23.7	-12.4	0	0	1	1.03402091	-19.1886253	225	1	1.08889	0.888889	1.0111	-0.0005	0.0000	0.0000;
	18	1	5.9	-4.8	0	0	1	1.03460762	-19.0200064	225	1	1.09633	0.986667	1.0064	-0.0000	0.0000	0.0000;
	19	1	34	3.7	0	0	1	1.03528527	-19.0229457	225	1	1.08889	1.00444	1.0089	-0.0099	0.0000	0.0000;
	20	1	6.9	0.8	0	0	1	1.0353119	-19.0206444	225	1	1.08889	1.00444	1.0088	-0.0099	0.0000	0.0000;
	21	1	9.2	-29.1	0	0	1	1.04659065	-14.8281571	225	1	1.08889	1.00444	1.0108	-0.0044	0.0000	0.0000;
	22	1	67.7	-3.6	0	0	1	1.04094938	-21.6471009	225	1	1.08889	0.986667	1.0186	-0.0047	0.0000	0.0000;
	23	1	25.4	-2.7	0	0	1	1.0259789	-22.8900476	225	1	1.08889	0.888889	1.0268	-0.0009	0.0000	0.0000;
	25	1	64	4.6	0	0	1	1.06129494	-15.1773344	225	1	1.08444	1.00889	1.0527	-0.0067	0.0000	0.0000;
	27	1	71.6	46.7	0	0	1	1.01868771	-13.0713154	225	1	1.08889	0.933333	1.0164	-0.0005	0.0000	0.0000;
	28	1	105.4	6.9	0	0	1	1.04028839	-16.1140107	225	1	1.08889	1.00444	0.9807	-0.0698	0.0000	0.0000;
	29	1	0	0	0	0	1	1.05577304	-0.542303687	380	1	1.10526	1.04842	1.0069	-0.0039	0.0000	0.0000;
	30	1	0	0	0	0	1	1.05580263	-0.52276014	380	1	1.10526	1.04842	1.0068	-0.0038	0.0000	0.0000;
	31	1	21.7	0.9	0	0	1	1.04991045	-3.26718424	225	1	1.08444	1.00889	1.0129	-0.0107	0.0000	0.0000;
	33	1	68.9	2.6	0	0	1	1.04338549	-4.2618666	225	1	1.08444	1.00889	1.0139	-0.0018	0.0000	0.0000;
	34	1	50.6	12.7	0	0	1	1.04396768	-18.3139587	225	1	1.08889	1.00444	1.0205	0.0202	0.0000	0.0000;
	35	1	17	2.1	0	0	1	1.03410793	-13.8299676	150	1	1.08	0.966667	1.0278	0.0030	0.0000	0.0000;
	36	1	38.2	6.3	0	0	1	1.06196252	-14.5179589	225	1	1.09212	1	1.1909	0.0375	0.0000	0.0000;
	37	1	0	0	0	0	1	1.06881284	-11.9828605	380	1	1.10526	1.04785	1.1860	0.0379	0.0000	0.0000;
	38	1	89	9.6	0	0	1	1.03044481	-23.0326744	225	1	1.08889	0.986667	1.0342	-0.0057	0.0000	0.0000;
	2050	1	0	0	0	-64	1	1.02966312	-19.6176964	20	1	1.5	0.8	1.0092	0.0024	0.0000	0.0000;
	39	1	70.9	-2.3	0	0	1	1.03377387	-18.9913474	225	1	1.08889	0.968889	1.0102	-0.0003	0.0000	0.0000;
	40	1	136.2	-10.7	0	0	1	1.03859739	-16.216921	380	1	1.10526	1	1.0106	-0.0002	0.0000	0.0000;
	41	1	64.6	17.3	0	0	1	1.04055898	-16.9992734	225	1	1.08889	0.933333	1.0069	-0.0189	0.0000	0.0000;
	42	1	13.4	3.3	0	0	1	1.03113355	-22.5351306	225	1	1.08889	0.888889	1.0240	-0.0012	0.0000	0.0000;
	43	1	33.3	4.7	0	0	1	1.03095992	-22.5788793	225	1	1.08889	0.888889	1.0242	-0.0011	0.0000	0.0000;
	44	1	211.6	-1.3	0	0	1	1.05769203	-4.22962276	225	1	1.08496	1.00444	1.0663	-0.0251	0.0000	0.0000;
	45	1	92.1	-9.1	0	0	1	1.04920104	-15.9432241	225	1	1.08889	1.00444	1.0165	-0.0058	0.0000	0.0000;
	46	2	0	0	0	0	1	1.07117391	5.8563825	150	1	1.10843	0.9	1.0590	-0.0046	0.0000	0.0000;
	47	1	0	0	0	0	1	1.02803565	-18.7651476	225	1	1.08889	1.00444	0.9987	-0.0165	0.0000	0.0000;
	48	1	0	0	0	0	1	1.02803543	-18.7651464	225	1	1.08889	1.00444	0.9987	-0.0165	0.0000	0.0000;
	49	1	63.7	84.5	0	-80	1	1.0280342	-18.7651394	225	1	1.08889	1.00444	0.9987	-0.0165	0.0000	0.0000;
	50	1	10.4	6.6	0	0	1	1.0393878	-16.4544453	225	1	1.08889	1.00444	0.9815	-0.0700	0.0000	0.0000;
	51	1	0	0	0	0	1	1.0394045	-4.48268001	225	1	1.08889	1	1.0830	-0.0360	0.0000	0.0000;
	52	1	68.7	16.5	0	0	1	1.02343098	-23.0643568	225	1	1.08889	0.888889	1.0268	-0.0006	0.0000	0.0000;
	53	1	101.2	15.9	0	0	1	1.01688116	-20.7356813	225	1	1.08889	0.968889	1.0185	0.0038	0.0000	0.0000;
	54	1	0	0	0	0	1	1.01895474	-18.8929943	380	1	1.10526	1	1.0165	0.0030	0.0000	0.0000;
	55	1	28.9	10.6	0	0	1	1.03578898	-3.70819863	225	1	1.08444	1.00889	1.0121	-0.0009	0.0000	0.0000;
	56	1	28.2	2.1	0	0	1	1.03597715	-3.70959269	225	1	1.08444	1.00889	1.0121	-0.0010	0.0000	0.0000;
	1827	1	109.6	-12.9	0	0	1	1.04565898	-12.216703	225	1	1.08889	1.00444	1.0615	-0.0202	0.0000	0.0000;
	57	1	27.3	-10.9	0	0	1	1.05604944	-4.94518525	225	1	1.08945	0.933333	1.0151	-1.3874	0.0000	0.0000;
	58	2	0	0	0	0	1	1.06979708	5.63817386	150	1	1.10862	0.9	1.0619	-0.0047	0.0000	0.0000;
	59	1	36.8	20.3	0	0	1	1.03998032	-1.23537591	225	1	1.08444	1.00889	1.0010	0.0001	0.0000	0.0000;
	60	1	36.5	30.8	0	0	1	1.03981163	-1.23335658	225	1	1.08444	1.00889	1.0010	0.0002	0.0000	0.0000;
	61	1	0	0	0	0	1	1.04088517	-1.57195541	225	1	1.08889	0.977778	1.0020	-0.0000	0.0000	0.0000;
	62	1	8.4	-0.3	0	0	1	1.03182343	-20.6866014	225	1	1.08889	0.888889	1.0149	-0.0016	0.0000	0.0000;
	63	1	13.2	-6.3	0	0	1	1.07290005	-13.798038	225	1	1.08889	0.933333	1.0037	0.0001	0.0000	0.0000;
	64	1	13.2	3.3	0	0	1	1.02111189	-19.6756073	225	1	1.08889	1.00444	1.0042	-0.0183	0.0000	0.0000;
	65	1	22.7	2.5	0	0	1	1.05081299	-16.5012491	225	1	1.08889	1.00444	0.9852	-0.0662	0.0000	0.0000;
	66	1	11.4	-9.7	0	0	1	1.04190129	-4.76685938	225	1	1.08889	1	1.0848	-0.0374	0.0000	0.0000;
	67	1	10.2	-1.3	0	0	1	1.04496601	-16.8565188	225	1	1.08889	0.986667	0.9616	-0.1073	0.0000	0.0000;
	68	1	0	0	0	0	1	1.03331147	-22.3153977	225	1	1.08889	0.888889	1.0224	-0.0017	0.0000	0.0000;
	69	1	0	0	0	0	1	1.02793031	-22.5753417	225	1	1.08889	0.888889	1.0243	-0.0013	0.0000	0.0000;
	70	1	0	0	0	0	1	1.0358926	-20.8384404	380	1	1.10526	1.01316	1.0214	-0.0014	0.0000	0.0000;
	71	1	39.2	2.8	0	0	1	1.03616123	-19.1944747	225	1	1.08889	1.00444	1.0094	-0.0103	0.0000	0.0000;
	72	1	19.3	3.3	0	-80	1	1.03483377	-18.576541	225	1	1.08889	1.00444	1.0051	-0.0191	0.0000	0.0000;
	73	1	0	0	0	0	1	1.04208075	-3.51754387	225	1	1.08889	0.977778	1.0135	-0.0073	0.0000	0.0000;
	74	1	0	0	0	0	1	1.04208177	-3.51660439	225	1	1.08889	0.977778	1.0134	-0.0073	0.0000	0.0000;
	75	1	131.9	3.2	0	0	1	1.04114949	-3.9991194	225	1	1.08444	1.00889	1.0154	-0.0068	0.0000	0.0000;
	76	1	0	0	0	0	1	1.05338619	-0.0499116115	225	1	1.08444	1.00444	1.0779	-0.0515	0.0000	0.0000;
	77	1	0	0	0	0	1	1.04925449	4.81570454	380	1	1.10263	1.04211	1.0738	-0.0207	0.0000	0.0000;
	78	1	94.6	-1.9	0	0	1	1.05330434	-0.0989155863	225	1	1.08444	1.00444	1.0782	-0.0519	0.0000	0.0000;
	79	1	-1.7	-4.6	0	0	1	1.02206651	-19.4423429	225	1	1.08936	1.00444	1.0028	-0.0183	0.0000	0.0000;
	80	1	3.6	-7.2	0	0	1	1.02206673	-19.4464414	225	1	1.08936	1.00444	1.0029	-0.0183	0.0000	0.0000;
	81	1	35.4	10.9	0	0	1	1.03026792	-20.7586626	225	1	1.08889	0.888889	1.0162	0.0047	0.0000	0.0000;
	82	1	15.1	0.7	0	0	1	1.03031195	-21.1618004	225	1	1.08124	0.95	1.0191	-0.0010	0.0000	0.0000;
	83	1	57.4	18	0	0	1	1.03288207	-19.0515745	225	1	1.08889	0.888889	1.0100	0.0012	0.0000	0.0000;
	84	1	89.9	-5.8	0	0	1	1.05120006	-1.54306165	225	1	1.08889	1	1.1272	0.0164	0.0000	0.0000;
	85	1	0	0	0	0	1	1.03567355	-7.5819041	225	1	1.08889	1	1.0745	-0.0334	0.0000	0.0000;
	86	1	239.8	17.5	0	0	1	1.07409207	-7.56924498	380	1	1.10526	1.0507	1.0745	-0.0332	0.0000	0.0000;
	87	1	35.5	16	0	0	1	1.05729383	-7.95088312	225	1	1.08889	1	1.0523	-0.0322	0.0000	0.0000;
	88	1	76.1	23	0	0	1	1.05688701	-5.52675002	225	1	1.08889	1	1.0861	-0.0473	0.0000	0.0000;
	89	2	0	0	0	0	1	1.02064096	-9.32566077	150	1	1.1	0.9	1.0378	-0.0000	0.0000	0.0000;
	90	1	21.3	12	0	0	1	1.02078942	-18.4895165	225	1	1.08889	0.986667	1.0044	-0.0218	0.0000	0.0000;
	91	1	11.2	-5.2	0	0	1	1.03497094	-5.39014074	225	1	1.08444	1.00889	1.0051	-0.0568	0.0000	0.0000;
	92	1	0	0	0	0	1	1.04643241	-10.3496741	380	1	1.10526	1.04211	1.0028	-0.0004	0.0000	0.0000;
	93	1	0	0	0	0	1	1.0462467	-10.3346507	380	1	1.10526	1.04211	1.0028	-0.0009	0.0000	0.0000;
	96	1	11.7	1.3	0	0	1	1.05222565	-1.46682359	225	1	1.08889	1	1.1311	0.0336	0.0000	0.0000;
	97	1	6.1	1.4	0	0	1	1.0497207	-12.6793305	225	1	1.08889	1.00444	1.0087	-0.0022	0.0000	0.0000;
	98	1	31.6	2.6	0	0	1	1.05720126	2.90413441	150	1	1.1	0.9	1.0912	-0.0066	0.0000	0.0000;
	99	1	68.9	-11.7	0	0	1	1.05856625	-6.82598639	225	1	1.08889	1	1.1059	-0.0169	0.0000	0.0000;
	100	2	0.2	-0	0	0	1	1.03532408	-19.0157142	225	1	1.08294	0.95	1.0089	-0.0099	0.0000	0.0000;
	101	1	0	0	0	0	1	1.06256617	-14.3218497	225	1	1.08889	0.933333	1.0051	0.0032	0.0000	0.0000;
	102	1	0	0	0	0	1	1.05811438	-12.2067949	380	1	1.10526	1.03947	1.0074	0.0071	0.0000	0.0000;
	103	1	0	0	0	0	1	1.04247118	-12.4427793	380	1	1.10526	1.03947	1.0107	-0.0033	0.0000	0.0000;
	104	1	0	0	0	0	1	1.04431107	-18.384567	225	1	1.08889	1.00444	1.0211	0.0199	0.0000	0.0000;
	1828	1	30.1	3.8	0	0	1	1.03543287	-20.4589259	225	1	1.08889	1.00444	1.0150	-0.0053	0.0000	0.0000;
	105	1	0	0	0	0	1	1.02034154	-19.9295549	225	1	1.08889	0.986667	1.0126	0.0044	0.0000	0.0000;
	106	1	12.1	4.5	0	0	1	1.0441586	-18.3928653	225	1	1.08889	1.00444	1.0212	0.0199	0.0000	0.0000;
	107	1	106.1	-0.3	0	0	1	1.03485972	-11.5222417	225	1	1.08889	0.933333	0.9335	-0.0000	0.0000	0.0000;
	108	1	0	0	0	0	1	1.05098679	-9.66238395	380	1	1.10526	1.03947	0.9074	-0.3689	0.0000	0.0000;
	109	1	43.3	8.4	0	0	1	1.05383773	0.13010386	225	1	1.08889	1	1.1149	0.0090	0.0000	0.0000;
	110	1	33.2	-7.5	0	0	1	1.05080253	-15.4485246	225	1	1.08986	1.00444	1.0140	-0.0059	0.0000	0.0000;
	111	1	99.5	-12.4	0	0	1	1.07262903	-8.77452782	225	1	1.09612	1	1.1464	0.0231	0.0000	0.0000;
	112	1	116.4	-6.7	0	0	1	1.03556175	-19.6179766	225	1	1.08889	0.986667	1.0093	0.0003	0.0000	0.0000;
	113	1	65.7	14.7	0	0	1	1.05068012	-16.4488823	225	1	1.09036	1.00444	0.9847	-0.0659	0.0000	0.0000;
	114	1	107.2	21.2	0	0	1	1.02325131	-23.1627962	225	1	1.08889	0.924444	1.0283	-0.0006	0.0000	0.0000;
	115	1	56.9	-2.7	0	0	1	1.03929415	-16.3462752	225	1	1.09614	0.986667	0.9969	-0.0022	0.0000	0.0000;
	117	1	0	0	0	0	1	1.04430442	-15.542802	380	1	1.10526	1.03947	1.0010	-0.0035	0.0000	0.0000;
	119	1	123.6	-19.8	0	0	1	1.02032333	-4.3265791	225	1	1.08444	1.00444	1.1143	-0.0060	0.0000	0.0000;
	2051	1	0	0	0	-64	1	1.00909478	-14.4340133	20	1	1.4	0.8	1.0454	0.0002	0.0000	0.0000;
	120	1	33.3	-21.3	0	0	1	1.05962103	-14.1628697	225	1	1.08444	1.00889	1.0461	-0.0047	0.0000	0.0000;
	121	1	0	0	0	0	1	1.05634783	-11.9176843	380	1	1.10263	1.02895	1.0445	-0.0042	0.0000	0.0000;
	122	1	1.7	-4.4	0	0	1	1.03540067	-11.5386604	225	1	1.08889	0.933333	0.9335	-0.0002	0.0000	0.0000;
	123	1	140.3	17.3	0	0	1	1.02228764	-13.3030244	225	1	1.08889	0.933333	1.0179	-0.0007	0.0000	0.0000;
	124	1	33.7	-1.8	0	0	1	1.07696771	-13.6697249	63	1	1.07937	0.920635	1.1423	-0.0124	0.0000	0.0000;
	125	2	0	0	0	0	1	1.04093943	-6.80257736	225	1	1.07476	0.95	1.0082	0.0000	0.0000	0.0000;
	126	1	-1.9	-5.4	0	0	1	1.05956761	7.72487088	225	1	1.09768	1	1.1031	-0.0002	0.0000	0.0000;
	127	1	0	0	0	0	1	1.05406082	7.76304292	380	1	1.10526	1.05263	1.1030	-0.0000	0.0000	0.0000;
	128	1	0	0	0	0	1	1.05419193	7.76651113	380	1	1.10526	1.05263	1.1028	0.0000	0.0000	0.0000;
	129	1	0	0	0	0	1	1.05418133	7.77022781	380	1	1.10526	1.05263	1.1029	0.0000	0.0000	0.0000;
	130	1	0	0	0	0	1	1.054197	7.75402718	380	1	1.10526	1.05263	1.1029	0.0000	0.0000	0.0000;
	131	1	0	0	0	0	1	1.03916561	-16.2638769	225	1	1.09645	0.986667	0.9966	-0.0021	0.0000	0.0000;
	132	1	0	0	0	0	1	1.03920079	-16.2359942	225	1	1.09645	0.986667	0.9964	-0.0021	0.0000	0.0000;
	133	1	0	0	0	0	1	1.0436305	-15.4011359	380	1	1.10526	1.03947	1.0005	-0.0033	0.0000	0.0000;
	134	1	77.3	-10.6	0	0	1	1.03416355	-20.3720992	225	1	1.08889	0.968889	1.0174	-0.0014	0.0000	0.0000;
	135	1	28.1	3.8	0	0	1	1.06110113	-15.1415302	225	1	1.08444	1.00889	1.0521	-0.0063	0.0000	0.0000;
	136	1	-5.2	-9.4	0	0	1	1.05186566	-15.9822264	380	1	1.10526	1.03947	0.9963	-0.0250	0.0000	0.0000;
	137	1	106.4	8	0	0	1	1.04416431	-12.0194307	225	1	1.08889	0.933333	1.0037	-0.0173	0.0000	0.0000;
	138	1	0	0	0	0	1	1.04109929	-8.63679461	380	1	1.10526	1.03947	1.0032	-0.0193	0.0000	0.0000;
	140	1	113.7	-8.3	0	0	1	1.02997395	-3.56549051	225	1	1.08444	1.00889	0.9968	-0.0257	0.0000	0.0000;
	141	1	44.6	0.5	0	0	1	1.03290062	-3.65412799	225	1	1.08444	1.00889	0.9989	-0.0216	0.0000	0.0000;
	142	1	165.2	-11.8	0	0	1	1.03976473	2.11763163	225	1	1.08444	1.00444	1.1503	-0.2435	0.0000	0.0000;
	143	1	29.2	2.1	0	0	1	1.04684002	-12.4181732	225	1	1.08889	0.933333	1.0052	-0.0182	0.0000	0.0000;
	144	1	32.8	4.4	0	0	1	1.04681461	-12.4226624	225	1	1.08889	0.933333	1.0052	-0.0182	0.0000	0.0000;
	145	1	19	-18.1	0	0	1	1.05079298	-15.4321619	225	1	1.08952	1.00444	1.0139	-0.0059	0.0000	0.0000;
	146	1	0	0	0	0	1	1.05296886	-5.61455569	225	1	1.09478	1	1.0129	-0.9505	0.0000	0.0000;
	147	1	0	0	0	0	1	1.05296693	-5.61453377	225	1	1.09478	1	1.0129	-0.9505	0.0000	0.0000;
	148	1	37.1	5.6	0	0	1	1.05127028	-1.25235866	225	1	1.08889	1	1.1255	0.0148	0.0000	0.0000;
	149	1	20	-3.9	0	0	1	1.04971605	-12.6038141	225	1	1.08889	1.00444	1.0083	-0.0021	0.0000	0.0000;
	150	1	38.1	1.6	0	0	1	1.02434396	-5.55166462	225	1	1.08444	1.00889	1.0038	-0.0511	0.0000	0.0000;
	151	1	24.8	-1.8	0	0	1	1.05022837	-2.09919317	225	1	1.08889	1	1.1320	0.0202	0.0000	0.0000;
	152	1	0	0	0	0	1	1.04780044	-9.08926111	225	1	1.08444	1.00889	1.0139	-0.0032	0.0000	0.0000;
	153	1	0	0	0	0	1	1.04779333	-9.09300321	225	1	1.08444	1.00889	1.0140	-0.0032	0.0000	0.0000;
	154	1	0	0	0	0	1	1.04654301	-4.26458387	225	1	1.08444	1.00889	1.0120	-0.0034	0.0000	0.0000;
	155	1	0	0	0	0	1	1.04954421	-3.24814596	380	1	1.10263	1.02895	1.0123	-0.0037	0.0000	0.0000;
	156	1	155.3	26.5	0	0	1	1.03506318	-18.6019081	225	1	1.08889	0.888889	1.0077	0.0009	0.0000	0.0000;
	157	1	0	0	0	0	1	1.05955341	7.72501497	225	1	1.09766	1	1.1031	-0.0002	0.0000	0.0000;
	158	1	0	0	0	0	1	1.05414112	7.68580327	380	1	1.10526	1.05263	1.1031	-0.0000	0.0000	0.0000;
	159	1	21.5	4.4	0	0	1	1.04491366	-17.8433208	225	1	1.08889	0.986667	0.9835	-0.0665	0.0000	0.0000;
	160	1	26.2	2.1	0	0	1	1.05550719	-6.31007357	225	1	1.08889	1	1.0813	-0.0808	0.0000	0.0000;
	161	1	0	0	0	0	1	1.05285738	-10.38803	225	1	1.08444	1.00444	1.0929	-0.0102	0.0000	0.0000;
	162	1	0	0	0	0	1	1.05285738	-10.38803	225	1	1.08444	1.00444	1.0929	-0.0102	0.0000	0.0000;
	163	1	0	0	0	0	1	1.05286476	-10.3882268	225	1	1.08444	1.00444	1.0929	-0.0102	0.0000	0.0000;
	164	1	55.3	-11.4	0	0	1	1.05285634	-10.3880022	225	1	1.08444	1.00444	1.0929	-0.0102	0.0000	0.0000;
	165	1	0	0	0	0	1	1.01786395	-12.9860547	225	1	1.08889	0.933333	1.0159	0.0000	0.0000	0.0000;
	166	1	30	12.3	0	0	1	1.03463335	-16.49139	225	1	1.08889	0.986667	1.0033	-0.0196	0.0000	0.0000;
	2019	1	0	0	0	-64	1	0.964382076	-6.2094299	20	1	1.4	0.9	1.0147	-0.9338	0.0000	0.0000;
	167	1	0	0	0	0	1	1.0497338	-5.77106023	225	1	1.08941	1	1.0111	-0.8486	0.0000	0.0000;
	168	1	0	0	0	0	1	1.05811989	-2.89607896	380	1	1.10526	1.05263	1.0183	-0.3910	0.0000	0.0000;
	169	2	0	0	0	0	1	1.06614496	-14.2441936	225	1	1.1	0.9	1.0000	0.0000	0.0000	0.0000;
	170	1	17.8	2.6	0	0	1	1.03309522	-14.1929597	150	1	1.08	0.966667	1.0297	0.0031	0.0000	0.0000;
	171	1	25.3	-3.2	0	0	1	1.03567591	-18.9588754	225	1	1.08889	1.00444	1.0086	-0.0099	0.0000	0.0000;
	172	1	-3.7	-2	0	0	1	1.03602461	-18.9157795	225	1	1.08889	1.00444	1.0084	-0.0099	0.0000	0.0000;
	173	1	37.3	0.7	0	0	1	1.02465504	-20.2621622	225	1	1.08889	0.888889	1.0152	0.0022	0.0000	0.0000;
	181	1	107.9	3.9	0	0	1	1.05023084	-2.07717584	225	1	1.08889	1	1.1318	0.0203	0.0000	0.0000;
	182	1	29.5	6.8	0	0	1	1.03809026	-18.8086378	225	1	1.08889	0.986667	1.0053	0.0000	0.0000	0.0000;
	183	1	0	0	0	0	1	1.03947	-7.43794313	380	1	1.10526	1.03947	0.9984	-0.0116	0.0000	1338.1119;
	184	1	0	0	0	0	1	1.04068662	-7.07878266	380	1	1.10526	1.03947	0.9965	-0.0302	0.0000	0.0000;
	185	1	0	0	0	0	1	1.04057622	-7.08209435	380	1	1.10526	1.03947	0.9964	-0.0302	0.0000	0.0000;
	186	1	0	0	0	0	1	1.03960788	-7.42134885	380	1	1.10526	1.03947	0.9982	-0.0141	0.0000	0.0000;
	187	1	28.1	-10	0	0	1	1.03494658	-21.2295616	225	1	1.08889	0.924444	1.0175	-0.0028	0.0000	0.0000;
	188	1	-2	-1.1	0	0	1	1.03455934	-22.7785439	225	1	1.08889	0.986667	1.0320	-0.0075	0.0000	0.0000;
	189	1	65.8	19.1	0	0	1	1.04035256	-9.44591062	225	1	1.08444	1.00444	1.0745	-0.0333	0.0000	0.0000;
	190	1	-2.3	1.2	0	0	1	1.04557203	-8.67701797	380	1	1.10263	1.04211	0.9609	-0.0987	0.0000	0.0000;
	191	1	-2.3	1.4	0	0	1	1.04563144	-8.68180749	380	1	1.10263	1.04211	0.9609	-0.0989	0.0000	0.0000;
	192	1	0	0	0	0	1	1.03591312	-19.336186	225	1	1.08889	1.00444	1.0101	-0.0104	0.0000	0.0000;
	193	1	0	0	0	0	1	1.05028472	-3.9847489	225	1	1.08889	0.977778	1.0128	-0.0072	0.0000	0.0000;
	194	1	0	0	0	0	1	1.05029112	-3.98482823	225	1	1.08889	0.977778	1.0128	-0.0072	0.0000	0.0000;
	195	1	83.6	-8.6	0	0	1	1.03332988	-20.9519583	225	1	1.08889	0.968889	1.0203	-0.0015	0.0000	0.0000;
	196	1	0	0	0	0	1	1.03071447	-7.45185243	225	1	1.08889	0.933333	0.9998	-0.0000	0.0000	0.0000;
	197	1	0	0	0	0	1	1.0307611	-7.42417881	225	1	1.08889	0.933333	0.9997	-0.0000	0.0000	0.0000;
	198	1	57.5	10.2	0	0	1	1.04426012	-4.50282773	225	1	1.08444	1.00444	1.0927	-0.0667	0.0000	0.0000;
	199	1	177.4	-31.4	0	0	1	1.05439402	-2.06108421	225	1	1.08444	1.00444	1.1296	-0.0202	0.0000	0.0000;
	200	1	0	0	0	0	1	1.0398366	-4.44323382	225	1	1.08889	0.977778	1.0104	-0.0011	0.0000	0.0000;
	201	1	0	0	0	0	1	1.04442867	-5.41726632	225	1	1.08444	1.00444	1.0523	-0.3108	0.0000	0.0000;
	202	1	124.2	-3.2	0	0	1	1.03606887	-21.5144695	225	1	1.08889	0.951111	1.0167	-0.0075	0.0000	0.0000;
	203	1	35.3	1.9	0	0	1	1.03534263	-18.5405243	225	1	1.08889	1.00444	1.0049	-0.0191	0.0000	0.0000;
	204	1	51.6	-4	0	0	1	1.03535755	-22.8034863	225	1	1.08889	0.986667	1.0320	-0.0082	0.0000	0.0000;
	2086	1	0	0	0	-64	1	1.00363933	-14.9031815	20	1	1.4	0.8	1.0500	-0.0012	0.0000	0.0000;
	205	1	16.9	-1.8	0	0	1	1.05264053	-14.5072888	225	1	1.08444	1.00889	1.0501	-0.0038	0.0000	0.0000;
	206	1	0	0	0	0	1	1.05580906	-12.7034435	380	1	1.10263	1.02895	1.0480	-0.0042	0.0000	0.0000;
	207	1	38.6	-0.7	0	0	1	1.03532687	-18.6418003	225	1	1.08889	1.00444	1.0055	-0.0194	0.0000	0.0000;
	1829	2	0	0	0	0	1	1.02889934	-20.2479395	225	1	1.07859	0.95	1.0176	0.0000	0.0000	0.0000;
	208	1	0	0	0	0	1	1.02888706	-20.2504144	225	1	1.08889	0.888889	1.0176	0.0000	0.0000	0.0000;
	209	1	171.1	24.7	0	0	1	1.04394579	-1.91992503	225	1	1.08444	1.00444	1.0696	0.0189	0.0000	0.0000;
	210	1	46.3	14.3	0	0	1	1.03352481	-18.742912	225	1	1.09504	0.986667	1.0052	0.0004	0.0000	0.0000;
	211	1	58.6	9.8	0	0	1	1.0427778	-4.75506993	225	1	1.08444	1.00889	1.0157	-0.0018	0.0000	0.0000;
	212	1	14.6	-0.7	0	0	1	1.04335642	-4.27016872	225	1	1.08444	1.00889	1.0141	-0.0018	0.0000	0.0000;
	213	1	75.4	25.3	0	0	1	1.02890284	-7.7879489	225	1	1.08889	0.933333	1.0025	0.0002	0.0000	0.0000;
	215	1	0	0	0	0	1	1.05033157	-4.11215166	380	1	1.10526	1.03947	1.0009	-0.0097	0.0000	0.0000;
	216	1	74.9	-2.9	0	0	1	1.05401736	-16.3724811	380	1	1.10526	1.03947	1.0125	-0.0202	0.0000	0.0000;
	217	1	0	0	0	0	1	1.03061289	-7.46271406	225	1	1.08889	0.933333	1.0000	-0.0000	0.0000	0.0000;
	218	1	0	0	0	0	1	1.03061521	-7.46059661	225	1	1.08889	0.933333	1.0000	-0.0000	0.0000	0.0000;
	219	1	55.6	14.5	0	0	1	1.03933003	-1.3062444	225	1	1.08444	1.00889	1.0010	0.0000	0.0000	0.0000;
	220	1	-0.1	0.8	0	0	1	1.03973428	-1.25108309	225	1	1.08444	1.00889	1.0007	-0.0001	0.0000	0.0000;
	221	1	11	-0.4	0	0	1	1.04390809	-3.87053663	225	1	1.08444	1.00889	1.0125	-0.0018	0.0000	0.0000;
	222	1	39.3	5.6	0	0	1	1.04137281	-7.66116766	225	1	1.08889	1.00444	1.0262	-0.0053	0.0000	0.0000;
	223	1	21.6	1.4	0	0	1	1.04276488	-4.71308091	225	1	1.08444	1.00889	1.0154	-0.0017	0.0000	0.0000;
	224	1	16.7	2.3	0	0	1	1.04312796	-4.67003791	225	1	1.08444	1.00889	1.0152	-0.0018	0.0000	0.0000;
	225	1	2	-1.4	0	0	1	1.03679491	-21.3458671	150	1	1.10667	0.946667	1.0194	-0.0013	0.0000	0.0000;
	1830	1	0	0	0	0	1	1.06320483	-8.73812838	225	1	1.08444	1.00444	1.0877	-0.0125	0.0000	0.0000;
	226	1	0	0	0	0	1	1.06098812	-5.55353824	380	1	1.10263	1.04211	1.0878	-0.0120	0.0000	0.0000;
	227	1	119.3	-16.4	0	0	1	1.07124087	-8.0469951	225	1	1.09795	1	1.1471	0.0308	0.0000	0.0000;
	228	1	0	0	0	0	1	1.05835209	-4.68567776	380	1	1.10526	1.05019	1.1486	0.0413	0.0000	0.0000;
	229	1	72.1	6	0	0	1	1.03427471	-20.990785	225	1	1.08889	0.911111	1.0152	-0.0031	0.0000	0.0000;
	230	1	0	0	0	0	1	1.03785889	-19.02253	380	1	1.10526	1	1.0144	-0.0017	0.0000	0.0000;
	231	1	16.1	1.9	0	0	1	1.04430522	-18.3862265	225	1	1.08889	1.00444	1.0211	0.0199	0.0000	0.0000;
	232	1	14.9	0.9	0	0	1	1.03546288	-20.4558669	225	1	1.08889	1.00444	1.0150	-0.0053	0.0000	0.0000;
	233	1	6.1	1.7	0	0	1	1.04648799	-17.4898808	225	1	1.08889	0.986667	0.9820	-0.0666	0.0000	0.0000;
	234	1	1.1	1.7	0	0	1	1.04653239	-17.4736587	225	1	1.08889	0.986667	0.9819	-0.0666	0.0000	0.0000;
	235	1	2	-3.9	0	0	1	1.04785183	-16.0640574	225	1	1.08889	1.00444	0.9840	-0.0649	0.0000	0.0000;
	236	1	2.6	2.4	0	0	1	1.04764796	-16.0626282	225	1	1.08889	1.00444	0.9840	-0.0649	0.0000	0.0000;
	237	1	129	-3.4	0	0	1	1.03840295	-19.2621254	225	1	1.08889	1.00444	1.0100	-0.0037	0.0000	0.0000;
	238	1	0	0	0	0	1	1.04082635	-19.0392023	225	1	1.08889	1.00444	1.0099	-0.0035	0.0000	0.0000;
	239	1	25.8	4.4	0	0	1	1.04801689	-16.751108	225	1	1.08889	1.00444	0.9851	-0.0654	0.0000	0.0000;
	240	1	31.9	3.6	0	0	1	1.04771553	-16.7770057	225	1	1.08889	1.00444	0.9853	-0.0653	0.0000	0.0000;
	241	2	4.3	-1	0	0	1	0.96910803	-2.8580169	20	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	242	1	0	0	0	0	1	1.04777241	-5.59377005	150	1	1.08	0.966667	1.0024	-0.0009	0.0000	0.0000;
	243	1	-3.4	-9.5	0	0	1	1.04191216	-14.4270033	380	1	1.11402	1.03947	1.0000	-0.0010	0.0000	0.0000;
	244	1	30.9	7.4	0	0	1	1.0460415	-15.7835531	380	1	1.11482	1.03947	1.0026	-0.0021	0.0000	0.0000;
	245	1	11.7	0.6	0	0	1	1.03957052	-14.5919904	380	1	1.11264	1.03947	0.9994	-0.0004	0.0000	0.0000;
	246	1	-18.3	-23.8	0	0	1	1.03947	-14.509232	380	1	1.11483	1.03947	0.9993	-0.0000	0.0000	13.2692;
	247	1	45	5.3	0	0	1	1.03515869	-19.0668789	225	1	1.08889	1.00444	1.0092	-0.0099	0.0000	0.0000;
	2029	1	0	0	0	-64	1	0.968859092	-5.30677168	20	1	1.4	0.9	1.0968	-0.0098	0.0000	0.0000;
	2030	1	0	0	0	-64	1	0.967509318	-5.33984902	20	1	1.4	0.9	1.0970	-0.0120	0.0000	0.0000;
	248	1	0	0	0	0	1	1.05608379	-5.19585263	225	1	1.08889	1	1.0972	-0.0153	0.0000	0.0000;
	249	1	0	0	0	0	1	1.05590746	-5.23978005	225	1	1.08889	1	1.0975	-0.0172	0.0000	0.0000;
	250	1	0	0	0	0	1	1.07348227	-4.19470246	380	1	1.10526	1.05019	1.0966	-0.0193	0.0000	0.0000;
	251	1	0.7	-3.7	0	0	1	1.02909971	-7.79133016	225	1	1.08889	0.933333	1.0025	0.0001	0.0000	0.0000;
	252	1	92.9	-6	0	0	1	1.04850634	-16.4921342	380	1	1.10526	1.03537	1.0058	-0.0144	0.0000	0.0000;
	2025	1	0	0	0	-58	1	0.980585471	-18.2444966	20	1	1.4	0.9	1.0160	0.0312	0.0000	0.0000;
	2031	1	0	0	0	-128	1	0.948586906	-17.5187037	20	1	1.4	0.9	1.0141	0.0231	0.0000	0.0000;
	2032	1	0	0	0	-58	1	0.972190051	-17.7556632	20	1	1.4	0.9	1.0157	0.0300	0.0000	0.0000;
	2046	1	0	0	0	-58	1	0.975257655	-17.8576875	20	1	1.4	0.9	1.0143	0.0187	0.0000	0.0000;
	253	1	3.2	-0.8	0	0	1	1.03636656	-16.9635032	225	1	1.08889	1.00444	1.0149	0.0222	0.0000	0.0000;
	254	1	3.9	3	0	0	1	1.03904719	-17.0697874	225	1	1.08889	1.00444	1.0148	0.0214	0.0000	0.0000;
	255	1	0	0	0	0	1	1.04467583	-15.9401493	225	1	1.08889	1.00444	1.0143	-0.0049	0.0000	0.0000;
	257	1	0	0	0	0	1	1.04224532	-13.9600365	380	1	1.10526	1.04211	1.0096	0.0022	0.0000	0.0000;
	258	1	0	0	0	0	1	1.04211	-14.0784599	380	1	1.10526	1.04211	1.0126	0.0384	0.0000	1310.4526;
	259	1	106.5	20.7	0	0	1	1.03702409	-21.5074273	225	1	1.08889	0.928889	1.0117	-0.0141	0.0000	0.0000;
	260	1	157.5	-28.3	0	0	1	1.05404063	-16.3827372	380	1	1.10526	1.03947	1.0126	-0.0202	0.0000	0.0000;
	261	1	91.4	-3.2	0	0	1	1.02773539	0.400970722	225	1	1.08444	1.00444	1.0847	-0.0071	0.0000	0.0000;
	262	1	5.5	-1.3	0	0	1	1.02997087	-7.904712	225	1	1.08889	0.933333	1.0032	-0.0004	0.0000	0.0000;
	263	1	208	14.9	0	0	1	1.04183333	-7.64527316	380	1	1.10526	1.03947	1.0001	-0.0206	0.0000	0.0000;
	267	1	250.6	22.2	0	0	1	1.04152704	-5.66965338	225	1	1.08444	1.00444	1.0596	-0.0877	0.0000	0.0000;
	268	1	0	0	0	0	1	1.04211	-2.16287392	380	1	1.10263	1.04211	1.0599	0.1620	0.0000	4324.5261;
	269	1	0	0	0	0	1	1.04212041	-2.15920748	380	1	1.10263	1.04211	1.0449	-0.0140	0.0000	0.0001;
	270	2	46.4	27.4	0	0	1	1.0238643	-20.6729288	20	1	1.06846	0.95	1.0187	0.0000	0.0000	0.0000;
	271	1	0	0	0	0	1	1.02967344	-20.8465072	225	1	1.08889	0.986667	1.0189	-0.0004	0.0000	0.0000;
	272	1	159.3	40.7	0	0	1	1.03022891	-17.0207029	225	1	1.08889	0.986667	1.0048	-0.0206	0.0000	0.0000;
	273	1	203.1	3.9	0	0	1	1.05378579	1.16798107	380	1	1.10263	1.04211	1.0696	-0.0192	0.0000	0.0000;
	274	1	50	8.3	0	0	1	1.0465807	-19.2612067	225	1	1.09611	0.986667	1.0064	-0.0179	0.0000	0.0000;
	275	1	17.6	-2.4	0	0	1	1.04967532	-13.868846	225	1	1.08889	1.00444	1.0132	-0.0027	0.0000	0.0000;
	276	1	22.7	-2.9	0	0	1	1.02811235	-18.8556975	225	1	1.08889	1.00444	0.9992	-0.0167	0.0000	0.0000;
	278	1	0	0	0	0	1	1.06387282	-10.6847693	20	1	1.4	0.9	0.9658	-0.1515	0.0000	0.0000;
	279	1	36.2	-22.3	0	0	1	1.05353786	-10.2025874	225	1	1.08889	0.933333	0.9691	-0.1519	0.0000	0.0000;
	280	1	169.5	24.1	0	0	1	1.04546433	-7.95810857	380	1	1.10526	1.03947	0.9796	-0.1510	0.0000	0.0000;
	281	1	0	0	0	0	1	1.04785824	-6.46748302	225	1	1.08959	1	0.9954	-0.8514	0.0000	0.0000;
	282	1	0	0	0	0	1	1.04995547	-5.77376448	225	1	1.08959	1	1.0111	-0.8487	0.0000	0.0000;
	283	1	0	0	0	0	1	1.01783468	-9.78134185	150	1	1.08	0.966667	1.0425	-0.0001	0.0000	0.0000;
	284	1	25.8	-6.7	0	0	1	1.04977548	-16.3278086	225	1	1.08889	1.00444	0.9843	-0.0653	0.0000	0.0000;
	285	1	65.6	-1	0	0	1	1.03921992	-16.7487156	225	1	1.08889	1.00444	0.9826	-0.0685	0.0000	0.0000;
	286	1	52.2	0.8	0	0	1	1.0539256	-16.8380574	225	1	1.08889	0.933333	1.0150	-0.0025	0.0000	0.0000;
	287	1	19.7	-0.8	0	0	1	1.03518949	-8.58306526	225	1	1.08444	1.00444	1.0572	-0.0817	0.0000	0.0000;
	288	1	17.6	2	0	0	1	1.03518824	-8.58280038	225	1	1.08444	1.00444	1.0572	-0.0817	0.0000	0.0000;
	289	1	58.8	-0.8	0	0	1	1.04020023	-16.189116	225	1	1.08889	1.00444	0.9809	-0.0699	0.0000	0.0000;
	2062	1	0	0	0	-64	1	0.979764786	-16.8784796	20	1	1.4	0.9	0.9745	-0.0503	0.0000	0.0000;
	290	1	108.4	-13.2	0	0	1	1.03903093	-16.4869642	225	1	1.08889	1.00444	0.9766	-0.0567	0.0000	0.0000;
	291	1	0	0	0	0	1	1.04580409	-14.6467128	380	1	1.10526	1.04211	0.9825	-0.0624	0.0000	0.0000;
	292	1	0	0	0	0	1	1.0460424	-14.6924302	380	1	1.10526	1.04211	0.9824	-0.0621	0.0000	0.0000;
	293	1	0	0	0	0	1	1.05117503	-14.1964019	380	1	1.10526	1.04211	0.9699	-0.0808	0.0000	0.0000;
	294	1	0	0	0	0	1	1.04592379	-14.6695776	380	1	1.10526	1.04211	0.9825	-0.0623	0.0000	0.0000;
	295	1	160.9	1.6	0	0	1	1.02794693	-0.163506294	225	1	1.08444	1.00444	1.0888	-0.0086	0.0000	0.0000;
	296	1	0	0	0	0	1	1.03892838	-18.0918753	380	1	1.10526	1	1.0139	-0.0026	0.0000	0.0000;
	297	1	34.4	6.6	0	0	1	1.05062175	-16.408663	225	1	1.08889	1.00444	0.9845	-0.0658	0.0000	0.0000;
	298	1	0	0	0	0	1	1.02768322	-18.9353461	225	1	1.08889	1.00444	0.9999	-0.0168	0.0000	0.0000;
	299	1	0	0	0	0	1	1.04459962	-9.73914454	380	1	1.10526	1.03947	1.0022	-0.0031	0.0000	0.0000;
	300	1	0	0	0	0	1	1.049131	4.86447636	380	1	1.10263	1.04211	1.0738	-0.0205	0.0000	0.0000;
	301	1	0	0	0	0	1	1.04917078	4.86547706	380	1	1.10263	1.04211	1.0737	-0.0205	0.0000	0.0000;
	302	1	0	0	0	0	1	1.04917724	4.86550736	380	1	1.10263	1.04211	1.0737	-0.0205	0.0000	0.0000;
	303	1	184.2	-18.9	0	0	1	1.04328828	-2.50614618	225	1	1.08444	1.00444	1.1044	-0.0402	0.0000	0.0000;
	304	1	-15.6	-17.2	0	0	1	1.03547631	-14.5662994	380	1	1.11618	1	1.0034	-0.0005	0.0000	0.0000;
	305	1	-23.2	0.6	0	0	1	1.03776859	-15.1649514	380	1	1.11703	1	1.0043	-0.0007	0.0000	0.0000;
	306	1	42.2	-0.7	0	0	1	1.02580049	-21.568558	225	1	1.08889	0.888889	1.0161	0.0069	0.0000	0.0000;
	2047	1	0	0	0	-64	1	0.972938265	-16.4318701	20	1	1.4	0.9	0.9776	-0.0671	0.0000	0.0000;
	307	1	0	0	0	0	1	1.04064565	-15.7217695	225	1	1.08889	1.00444	0.9796	-0.0696	0.0000	0.0000;
	308	1	0	0	0	0	1	1.0445295	-12.9223931	380	1	1.10526	1.04211	0.9849	-0.0707	0.0000	0.0000;
	309	1	96.9	-28.2	0	0	1	1.05937477	-1.38448977	225	1	1.09445	1	1.1236	0.0059	0.0000	0.0000;
	310	1	-1.7	-3.4	0	0	1	1.04211	9.38719757	380	1	1.10263	1.04211	1.1623	-0.0000	0.0000	3965.7817;
	311	1	-10.7	-3.4	0	0	1	1.04211	9.36049358	380	1	1.10263	1.04211	1.1623	-0.0000	0.0000	4630.1736;
	312	1	-7.2	-9.3	0	0	1	1.03216216	-17.7000083	225	1	1.08895	0.933333	1.0115	-0.0168	0.0000	0.0000;
	313	1	87.6	-1.8	0	0	1	1.05007785	-13.9276207	225	1	1.08889	1.00444	1.0133	-0.0029	0.0000	0.0000;
	314	1	32.2	7.9	0	0	1	1.02300855	-22.9534131	225	1	1.08889	0.888889	1.0261	-0.0005	0.0000	0.0000;
	315	1	28.6	2.6	0	0	1	1.02316725	-22.9500698	225	1	1.08889	0.888889	1.0260	-0.0005	0.0000	0.0000;
	316	1	0	0	0	0	1	1.0789669	-10.8547834	380	1	1.10526	1.03947	1.0031	0.0034	0.0000	0.0000;
	317	1	141.6	32.1	0	0	1	1.04588637	-1.54623767	225	1	1.08889	1	1.0988	-0.0148	0.0000	0.0000;
	318	1	30.1	-3	0	0	1	1.02819075	-18.8395216	225	1	1.08889	1.00444	0.9990	-0.0167	0.0000	0.0000;
	319	1	8.2	4.4	0	0	1	1.03521194	-14.6975754	150	1	1.10667	0.9	1.0272	0.0029	0.0000	0.0000;
	320	1	91.6	8.9	0	0	1	1.04603056	-9.8901186	225	1	1.08576	1.00444	1.0759	-0.0241	0.0000	0.0000;
	321	1	2.9	-9.7	0	0	1	1.04246674	-16.6040029	225	1	1.08889	0.986667	1.0018	-0.0238	0.0000	0.0000;
	323	1	94.6	-5.5	0	0	1	1.03702113	-20.9561211	225	1	1.08889	1.00444	1.0184	-0.0064	0.0000	0.0000;
	324	1	17.7	6.3	0	0	1	1.01970385	-14.4634678	225	1	1.08889	0.933333	0.9476	-0.0568	0.0000	0.0000;
	325	1	91.8	-15.3	0	0	1	1.05829	-10.5959156	225	1	1.08444	1.00444	1.0965	-0.0128	0.0000	0.0000;
	326	1	29	-1.9	0	0	1	1.04353418	-4.47581794	225	1	1.08444	1.00889	1.0146	-0.0019	0.0000	0.0000;
	327	1	22.1	-5.8	0	0	1	1.05936608	-16.6125966	20	1	1.4	0.9	1.0105	0.0066	0.0000	0.0000;
	328	1	26.3	1.4	0	0	1	1.03668375	-10.4439817	225	1	1.08889	0.933333	1.0081	0.0069	0.0000	0.0000;
	329	1	106.1	10.1	0	0	1	1.06022581	-15.0018942	225	1	1.08889	0.933333	1.0076	0.0024	0.0000	0.0000;
	330	1	42.6	6.9	0	0	1	1.0477487	-16.758038	225	1	1.08889	1.00444	0.9852	-0.0653	0.0000	0.0000;
	331	1	19.5	5	0	0	1	1.04023566	-16.2027501	225	1	1.08889	1.00444	0.9811	-0.0699	0.0000	0.0000;
	332	1	17.7	-2.8	0	0	1	1.04032003	-16.184154	225	1	1.08889	1.00444	0.9810	-0.0699	0.0000	0.0000;
	333	1	47.6	-5.2	0	0	1	1.049168	-10.1820353	225	1	1.08889	1.00444	1.0163	-0.0038	0.0000	0.0000;
	2072	1	110.4	-2	0	0	1	1.04343511	-8.99533533	225	1	1.08889	1.00444	1.0219	-0.0042	0.0000	0.0000;
	334	1	111.9	35.6	0	0	1	1.02211404	-22.880062	225	1	1.08889	0.888889	1.0256	-0.0002	0.0000	0.0000;
	335	1	218.9	-21.9	0	0	1	1.04804632	-3.28883988	225	1	1.08444	1.00444	1.0914	-0.0690	0.0000	0.0000;
	336	1	-0	-0	0	0	1	1.028122	2.90064331	225	1	1.08444	1.00444	1.0691	-0.0033	0.0000	0.0000;
	337	1	-0.6	6.7	0	0	1	1.02826265	2.85193951	225	1	1.08444	1.00444	1.0693	-0.0033	0.0000	0.0000;
	338	1	-0.8	0.3	0	0	1	1.02940464	2.9621751	225	1	1.08444	1.00444	1.0692	-0.0035	0.0000	0.0000;
	339	1	-1.5	2.5	0	0	1	1.05446389	0.700480132	380	1	1.10263	1.04211	1.0696	-0.0100	0.0000	0.0000;
	340	1	0	0	0	0	1	1.04335776	-9.49877416	225	1	1.08889	0.933333	1.0022	0.0020	0.0000	0.0000;
	341	1	33.8	7.7	0	0	1	1.0279627	-18.8821137	225	1	1.08889	1.00444	0.9994	-0.0167	0.0000	0.0000;
	342	1	25.1	2.5	0	0	1	1.05083387	-16.4933943	225	1	1.08889	1.00444	0.9851	-0.0662	0.0000	0.0000;
	343	1	90	0.8	0	-80	1	1.0438289	-18.2563881	225	1	1.08889	1.00444	1.0200	0.0203	0.0000	0.0000;
	345	1	40.6	-7.8	0	0	1	1.05106771	-17.3172737	225	1	1.08889	0.933333	1.0147	-0.0072	0.0000	0.0000;
	346	1	120.4	8.9	0	0	1	1.05062448	-17.8875793	225	1	1.08889	0.933333	1.0147	-0.0088	0.0000	0.0000;
	347	1	0	0	0	0	1	1.05302951	-15.0801309	380	1	1.10526	1.03947	1.0121	-0.0113	0.0000	0.0000;
	348	1	-1.7	0.4	0	0	1	1.02928145	2.63155273	225	1	1.08444	1.00444	1.0700	-0.0037	0.0000	0.0000;
	350	1	0	0	0	0	1	1.05450414	0.667615151	380	1	1.10263	1.04211	1.0697	-0.0100	0.0000	0.0000;
	351	1	94.8	-2.9	0	0	1	1.03570059	-18.7241027	225	1	1.08889	1.00444	0.9989	-0.0220	0.0000	0.0000;
	352	1	-6.2	-11.5	0	0	1	1.03647072	-18.7164814	225	1	1.08889	1.00444	0.9988	-0.0223	0.0000	0.0000;
	353	1	73.9	-6.2	0	0	1	1.04420031	-18.8149054	225	1	1.09066	0.986667	1.0067	-0.0321	0.0000	0.0000;
	354	1	111.6	-8.6	0	0	1	1.052578	-10.30851	225	1	1.08444	1.00889	1.0314	-0.0043	0.0000	0.0000;
	355	2	0	0	0	0	1	1.05000989	-3.80906372	225	1	1.1	0.9	1.0520	-0.2374	0.0000	0.0000;
	356	2	0	0	0	0	1	1.05786294	-5.89211349	225	1	1.0841	0.95	1.0630	-0.1085	0.0000	0.0000;
	357	1	0	0	0	0	1	1.05526	-1.25965105	380	1	1.10263	1.05526	1.0002	-0.0000	0.0000	778.8138;
	358	1	21.1	15.6	0	0	1	1.02901559	-8.95969598	225	1	1.08889	0.933333	1.0047	0.0053	0.0000	0.0000;
	359	1	54	-15.6	0	0	1	1.04751533	-10.4018005	225	1	1.08618	1.00444	1.0782	-0.0249	0.0000	0.0000;
	360	1	7.3	-14.5	0	0	1	1.03746594	-9.79618899	225	1	1.08889	0.933333	1.0055	0.0032	0.0000	0.0000;
	361	1	19.1	5	0	0	1	1.03792925	-9.82573518	225	1	1.08889	0.933333	1.0053	0.0045	0.0000	0.0000;
	362	1	0	0	0	0	1	1.03766537	-10.2289686	225	1	1.08889	0.933333	1.0055	0.0056	0.0000	0.0000;
	363	1	0	0	0	0	1	1.03467	-7.1443125	380	1	1.10526	1.03467	1.0021	-0.0008	0.0000	141.1982;
	364	1	23.9	-12.1	0	0	1	1.03534204	-20.5504301	225	1	1.08889	0.986667	1.0239	-0.0081	0.0000	0.0000;
	365	1	113.3	2.9	0	0	1	1.03009245	-19.0368026	225	1	1.08889	0.986667	1.0122	-0.0252	0.0000	0.0000;
	366	1	-12.9	13.9	0	0	1	0.989362537	-15.2962542	150	1	1.1	0.9	0.9824	0.0012	0.0000	0.0000;
	367	1	55.9	-12	0	0	1	1.02972281	-22.6030621	225	1	1.08889	0.933333	1.0253	-0.0010	0.0000	0.0000;
	2014	1	0	0	0	-80	1	1.02264262	-18.1765874	20	1	1.4	0.9	0.9991	-0.0164	0.0000	0.0000;
	368	1	114.8	16.5	0	0	1	1.02691041	-17.9595512	225	1	1.08889	0.986667	1.0003	-0.0232	0.0000	0.0000;
	369	1	0	0	0	0	1	1.0590455	-16.8397377	380	1	1.10526	1.03947	1.0009	-0.0265	0.0000	0.0000;
	370	1	52.4	7.6	0	0	1	1.02775144	-18.9197549	225	1	1.08889	1.00444	0.9998	-0.0168	0.0000	0.0000;
	371	1	0	0	0	0	1	1.05081308	-16.4355811	225	1	1.08889	1.00444	0.9847	-0.0659	0.0000	0.0000;
	372	1	0	0	0	0	1	1.04397404	-9.63519679	380	1	1.10526	1.03947	1.0018	-0.0134	0.0000	0.0000;
	373	1	0	0	0	0	1	1.04315074	-9.19665994	380	1	1.10526	1.03947	0.9994	-0.0272	0.0000	0.0000;
	374	1	25.6	5.5	0	0	1	1.03507711	-18.6676231	225	1	1.08889	1.00444	1.0057	-0.0193	0.0000	0.0000;
	375	1	24.1	2.2	0	0	1	1.03606659	-19.3075247	225	1	1.08889	1.00444	1.0098	-0.0104	0.0000	0.0000;
	376	1	-2.9	-7.4	0	0	1	1.03067618	-3.65729756	225	1	1.08444	1.00889	0.9970	-0.0272	0.0000	0.0000;
	377	1	0	0	0	0	1	1.03143501	-23.2797718	225	1	1.08889	0.888889	1.0278	-0.0020	0.0000	0.0000;
	378	1	51.5	21.6	0	0	1	1.03205238	-11.6944358	225	1	1.08889	0.933333	1.0116	0.0016	0.0000	0.0000;
	379	1	0	0	0	0	1	1.05616948	-5.5082614	225	1	1.08889	1	1.0473	-0.3192	0.0000	0.0000;
	380	1	0.2	0.1	0	0	1	1.01855746	-4.90098144	225	1	1.08444	1.00889	0.9981	-0.0175	0.0000	0.0000;
	381	1	0	0	0	0	1	1.05514065	-1.15904201	380	1	1.10526	1.05263	1.0000	-0.0000	0.0000	0.0000;
	382	1	0	0	0	0	1	1.05513775	-1.15785978	380	1	1.10526	1.05263	1.0000	-0.0000	0.0000	0.0000;
	383	1	0	0	0	0	1	1.05512083	-1.1509633	380	1	1.10526	1.05263	1.0000	-0.0000	0.0000	0.0000;
	384	1	0	0	0	0	1	1.05515619	-1.27059545	380	1	1.10526	1.05263	1.0003	-0.0000	0.0000	0.0000;
	385	1	12.8	1.6	0	0	1	1.05048707	-17.944574	225	1	1.08889	0.933333	1.0157	-0.0080	0.0000	0.0000;
	386	1	0	0	0	0	1	1.04784536	-5.6834979	150	1	1.08	0.966667	1.0033	-0.0012	0.0000	0.0000;
	387	1	76	0.3	0	0	1	1.04087749	-4.2013879	225	1	1.08444	1.00889	1.0157	-0.0058	0.0000	0.0000;
	388	1	90.6	16.2	0	0	1	1.05451973	0.614173958	225	1	1.08889	1	1.1097	0.0031	0.0000	0.0000;
	390	1	0	0	0	0	1	1.05454576	5.0145462	380	1	1.10526	1.05263	1.1081	0.0005	0.0000	0.0000;
	391	1	1.4	-0.4	0	0	1	1.03967572	-21.1423505	225	1	1.08889	0.888889	1.0099	-0.0146	0.0000	0.0000;
	392	1	0	0	0	0	1	1.04071826	-7.04274055	225	1	1.08444	1.00889	1.0086	0.0001	0.0000	0.0000;
	393	1	10.3	-1.3	0	0	1	1.03317111	-16.2121688	225	1	1.08889	0.986667	1.0032	-0.0206	0.0000	0.0000;
	394	1	70.2	9.1	0	0	1	1.03747328	-16.7133908	225	1	1.09515	0.986667	0.9988	-0.0020	0.0000	0.0000;
	395	1	44.8	-25	0	0	1	1.04687388	-12.4054162	225	1	1.08889	0.933333	1.0051	-0.0182	0.0000	0.0000;
	396	2	0	0	0	0	1	0.988322738	-2.96160741	20	1	1.1	0.9	1.0008	-0.0013	0.0000	0.0000;
	397	1	0	0	0	0	1	1.04794078	-5.66943906	150	1	1.08	0.966667	1.0031	-0.0012	0.0000	0.0000;
	398	1	159.8	-1.9	0	0	1	1.03519494	-8.58095565	225	1	1.08444	1.00444	1.0572	-0.0817	0.0000	0.0000;
	399	1	52.9	18.2	0	0	1	1.04012852	-20.4976231	225	1	1.09125	0.906667	1.0101	-0.0159	0.0000	0.0000;
	400	1	0	0	0	0	1	1.04044226	-1.16139316	225	1	1.08889	0.977778	1.0006	-0.0000	0.0000	0.0000;
	401	1	0	0	0	0	1	1.04074928	-0.984994051	225	1	1.08889	0.977778	1.0000	-0.0000	0.0000	0.0000;
	402	1	33	11.5	0	0	1	1.04365602	-18.4280565	225	1	1.08889	1.00444	1.0218	0.0201	0.0000	0.0000;
	403	1	74.8	9.4	0	0	1	1.03596735	-19.1751224	225	1	1.08889	1.00444	1.0093	-0.0102	0.0000	0.0000;
	404	1	25.3	-19.4	0	0	1	1.02583974	-22.8699392	225	1	1.08889	0.92	1.0259	-0.0011	0.0000	0.0000;
	405	1	0	0	0	0	1	1.03965083	-16.4335094	225	1	1.08889	1.00444	0.9815	-0.0701	0.0000	0.0000;
	406	1	151.6	7.9	0	0	1	1.03760383	-16.9152301	225	1	1.08889	1.00444	0.9783	-0.0567	0.0000	0.0000;
	407	1	28.1	1	0	0	1	1.03529055	-18.179532	225	1	1.08889	1.00444	1.0029	-0.0190	0.0000	0.0000;
	408	1	48.6	-17.6	0	0	1	1.04505232	-12.2463997	225	1	1.08889	0.933333	1.0047	-0.0177	0.0000	0.0000;
	409	1	103.5	-2.1	0	0	1	1.05635171	-5.10901054	225	1	1.08449	1.00444	1.0667	-0.0251	0.0000	0.0000;
	410	1	17.9	2.6	0	0	1	1.05084633	-16.4702711	225	1	1.09028	1.00444	0.9848	-0.0660	0.0000	0.0000;
	411	1	0	0	0	0	1	1.03409443	-16.2469875	225	1	1.09787	0.986667	0.9954	-0.0000	0.0000	0.0000;
	412	1	45.4	4.6	0	0	1	1.05655097	-14.9128898	225	1	1.08444	1.00889	1.0518	-0.0051	0.0000	0.0000;
	413	1	59.3	-1.6	0	0	1	1.034108	-16.2607487	225	1	1.09778	0.986667	0.9955	-0.0000	0.0000	0.0000;
	414	1	139.2	-6.3	0	0	1	1.04621836	-18.6687516	225	1	1.08994	0.986667	1.0069	-0.0321	0.0000	0.0000;
	416	1	97.9	14.3	0	0	1	1.02173333	-3.82957244	225	1	1.08444	1.00889	0.9954	-0.0252	0.0000	0.0000;
	418	1	39.8	11.4	0	0	1	1.05377946	-10.542035	225	1	1.08889	0.933333	0.9690	-0.1524	0.0000	0.0000;
	419	1	12.4	-12	0	0	1	1.04888186	-17.7897855	225	1	1.08889	0.986667	1.0023	-0.0304	0.0000	0.0000;
	420	1	67.3	-48.8	0	0	1	1.03972994	-6.72207616	225	1	1.08444	1.00444	1.0522	-0.0814	0.0000	0.0000;
	421	1	0	0	0	0	1	1.04389774	-7.64174714	380	1	1.10263	1.04211	1.0057	-0.0602	0.0000	0.0000;
	422	1	55.2	21.1	0	0	1	1.0314395	-22.5893611	225	1	1.08889	0.906667	1.0172	-0.0132	0.0000	0.0000;
	423	1	54.2	-25.9	0	0	1	1.05780186	-4.78874229	225	1	1.08889	1	1.1159	-0.0389	0.0000	0.0000;
	424	1	29.5	4.9	0	0	1	1.04997089	-13.6970476	225	1	1.08889	1.00444	1.0124	-0.0026	0.0000	0.0000;
	425	1	3.5	-5.7	0	0	1	1.03974577	-1.25127828	225	1	1.08444	1.00889	1.0007	-0.0001	0.0000	0.0000;
	426	1	0	0	0	0	1	1.03690184	-21.3390314	150	1	1.10667	0.946667	1.0193	-0.0013	0.0000	0.0000;
	427	1	0	-0.5	0	0	1	1.0233945	-22.9088922	225	1	1.08889	0.888889	1.0257	-0.0006	0.0000	0.0000;
	428	1	29.8	-0.8	0	0	1	1.0407771	-11.1470546	225	1	1.08889	0.933333	1.0023	-0.0122	0.0000	0.0000;
	429	1	15.6	-0.3	0	0	1	1.03353798	-18.7218866	225	1	1.08889	0.888889	1.0098	0.0010	0.0000	0.0000;
	430	1	0	0	0	0	1	1.0211416	-23.572317	225	1	1.08889	0.888889	1.0290	0.0008	0.0000	0.0000;
	431	1	0	0	0	0	1	1.10051882	-20.1371512	380	1	1.10526	1.03947	1.0010	-0.0000	0.0000	0.0000;
	432	1	65.1	1.4	0	0	1	1.03165834	-20.2866286	225	1	1.08889	0.986667	1.0137	0.0006	0.0000	0.0000;
	433	1	82.9	54.3	0	0	1	1.00937699	2.71452114	225	1	1.04444	0.982222	1.0007	0.0001	0.0000	0.0000;
	434	1	0	0	0	0	1	1.05081251	-9.35525157	225	1	1.08444	1.00444	1.0902	-0.0103	0.0000	0.0000;
	435	1	110	-8	0	0	1	1.05246649	-0.156496486	225	1	1.08444	1.00444	1.0874	-0.0729	0.0000	0.0000;
	436	1	0	0	0	0	1	1.05237197	3.16392046	380	1	1.10263	1.04211	1.0803	-0.0298	0.0000	0.0000;
	437	1	0	0	0	0	1	1.04958624	-14.9333195	225	1	1.15556	0.888889	1.0001	0.0000	0.0000	0.0000;
	438	1	0	0	0	0	1	1.04969512	-14.8853312	225	1	1.15556	0.888889	1.0000	0.0000	0.0000	0.0000;
	439	1	59.2	-11	0	0	1	1.05079808	-10.5714206	225	1	1.08444	1.00444	1.0884	-0.0063	0.0000	0.0000;
	2020	1	0	0	0	-64	1	0.991275	-1.73727736	20	1	1.05	0.991275	1.0728	0.1923	0.0000	210.1373;
	440	1	84.4	-24.6	0	0	1	1.04628952	-1.59507461	225	1	1.08444	1.00444	1.0676	0.0197	0.0000	0.0000;
	441	1	91.2	6.1	0	0	1	1.06013417	-0.835504404	380	1	1.10263	1.04211	1.0617	-0.0051	0.0000	0.0000;
	442	1	0	0	0	0	1	1.0549621	0.599498257	225	1	1.08889	1	1.0824	-0.0203	0.0000	0.0000;
	443	1	0	0	0	0	1	1.05282084	5.84209463	380	1	1.10526	1.05263	1.0808	-0.0007	0.0000	0.0000;
	444	1	59.8	8.6	0	0	1	1.04457492	-7.75338069	225	1	1.08889	1	0.9642	-0.8549	0.0000	0.0000;
	445	1	25.8	1.1	0	0	1	1.02567506	-0.0570957744	225	1	1.08444	1.00444	1.0884	-0.0069	0.0000	0.0000;
	446	1	18.6	6.2	0	0	1	1.02516238	-22.8914383	225	1	1.08889	0.888889	1.0265	-0.0008	0.0000	0.0000;
	447	1	3.3	0.6	0	0	1	1.03534082	-18.5406712	225	1	1.08889	1.00444	1.0049	-0.0191	0.0000	0.0000;
	448	1	126.9	4.6	0	0	1	1.04129392	-7.52378752	225	1	1.08522	0.95	1.0259	-0.0053	0.0000	0.0000;
	449	1	4.1	-16.5	0	0	1	1.03594113	-19.094736	225	1	1.08889	0.888889	1.0100	0.0001	0.0000	0.0000;
	450	1	40.9	3.2	0	0	1	1.03917742	-3.87704411	225	1	1.08444	1.00889	1.0128	-0.0013	0.0000	0.0000;
	451	1	0	0	0	0	1	1.04580097	-10.1763306	380	1	1.10263	1.04211	0.9423	-0.1558	0.0000	0.0000;
	452	1	0	0	0	0	1	1.04580097	-10.1763306	380	1	1.10263	1.04211	0.9423	-0.1558	0.0000	0.0000;
	453	1	0	0	0	0	1	1.04580209	-10.1749052	380	1	1.10263	1.04211	0.9423	-0.1558	0.0000	0.0000;
	454	1	0	0	0	0	1	1.04580489	-10.1712189	380	1	1.10263	1.04211	0.9423	-0.1558	0.0000	0.0000;
	455	1	42.8	6.6	0	0	1	1.05381081	-14.683656	225	1	1.08444	1.00889	1.0511	-0.0042	0.0000	0.0000;
	456	1	0	0	0	0	1	1.03786529	-10.5358889	225	1	1.08889	0.933333	0.9988	-0.0200	0.0000	0.0000;
	458	1	0	0	0	0	1	1.04219983	-7.36474299	380	1	1.10526	1.03947	0.9926	-0.0723	0.0000	0.0000;
	459	1	99.1	5.3	0	0	1	1.01718293	-21.4773942	225	1	1.08889	0.968889	1.0240	0.0031	0.0000	0.0000;
	460	1	24.2	14.3	0	0	1	1.00970252	2.33613634	225	1	1.04444	0.982222	1.0008	0.0001	0.0000	0.0000;
	2033	1	0	0	0	-64	1	0.999413733	-4.83532903	20	1	1.05	0.936598	1.0250	-2.2198	0.0000	0.0000;
	461	1	84.1	-55	0	0	1	1.05113158	-3.26202535	225	1	1.08444	1.00444	1.0705	-1.8559	0.0000	0.0000;
	462	1	0	0	0	0	1	1.04456697	2.64245931	380	1	1.10263	1.04211	1.1144	-0.5238	0.0000	0.0000;
	463	1	31.5	-6.1	0	0	1	1.04935011	-15.6482946	225	1	1.08889	1.00444	1.0143	-0.0064	0.0000	0.0000;
	464	1	148.6	11.4	0	0	1	1.05019997	-15.4317666	225	1	1.08889	1.00444	1.0119	-0.0069	0.0000	0.0000;
	465	1	2	-3.9	0	0	1	1.04220537	-7.27355722	225	1	1.08889	1.00444	1.0230	-0.0048	0.0000	0.0000;
	466	1	0	0	0	0	1	1.04677407	-5.89278712	225	1	1.08889	1	1.0074	-0.8536	0.0000	0.0000;
	467	1	8.4	-7.4	0	0	1	1.03848483	-7.40371827	150	1	1.08	0.966667	1.0191	-0.0024	0.0000	0.0000;
	468	1	141.4	14.3	0	0	1	1.019389	-14.8056974	225	1	1.08889	0.933333	0.9494	-0.0760	0.0000	0.0000;
	469	1	36.6	6.7	0	0	1	1.03286985	-22.3888366	225	1	1.08889	0.888889	1.0228	-0.0016	0.0000	0.0000;
	470	1	22.9	3.4	0	0	1	1.03306972	-22.3625398	225	1	1.08889	0.888889	1.0227	-0.0016	0.0000	0.0000;
	471	2	0	0	0	0	1	1.04291919	-18.1290533	225	1	1.08421	0.95	1.0000	-0.0156	0.0000	0.0000;
	472	1	27.9	-0.6	0	0	1	1.02746705	-18.9800512	225	1	1.08889	1.00444	1.0004	-0.0168	0.0000	0.0000;
	473	1	177.2	7.1	0	0	1	1.05048379	-9.824003	225	1	1.08444	1.00889	1.0313	-0.0040	0.0000	0.0000;
	474	2	0	0	0	0	1	1.03803221	-7.09238005	225	1	1.08067	0.95	1.0532	-0.0814	0.0000	0.0000;
	475	1	-10.3	-2.6	0	0	1	1.02569658	-21.7194651	225	1	1.08889	0.888889	1.0225	-0.0004	0.0000	0.0000;
	1832	1	1.8	-7	0	0	1	1.02645066	-22.2949357	225	1	1.08889	0.888889	1.0217	-0.0012	0.0000	0.0000;
	476	1	64.9	12.4	0	0	1	1.03870496	-21.6836712	225	1	1.08889	0.986667	1.0190	-0.0055	0.0000	0.0000;
	477	1	89.6	-2.1	0	0	1	1.03260459	-22.9402979	225	1	1.08889	0.986667	1.0333	-0.0067	0.0000	0.0000;
	478	1	58.5	-1.2	0	0	1	1.03656606	-10.2154851	225	1	1.08889	0.933333	1.0069	0.0034	0.0000	0.0000;
	479	1	159	16.1	0	0	1	1.04291177	-4.67314122	225	1	1.08444	1.00889	1.0152	-0.0017	0.0000	0.0000;
	480	1	0	0	0	0	1	1.04837472	-15.2614451	380	1	1.10992	1.03947	1.0003	0.0016	0.0000	0.0000;
	481	1	0	0	0	0	1	1.04821171	-15.2709025	380	1	1.10992	1.03947	1.0006	0.0017	0.0000	0.0000;
	482	1	0	0	0	0	1	1.03955637	-17.2955978	225	1	1.0979	0.986667	1.0000	-0.0000	0.0000	0.0000;
	483	1	0	0	0	0	1	1.03953344	-17.294616	225	1	1.0979	0.986667	1.0000	-0.0000	0.0000	0.0000;
	484	1	37.7	8.8	0	0	1	1.02788359	-18.8934453	225	1	1.08889	1.00444	0.9995	-0.0167	0.0000	0.0000;
	485	1	28.7	-15.2	0	0	1	1.03580302	-20.3311225	225	1	1.08889	1.00158	1.0141	-0.0053	0.0000	0.0000;
	486	1	41.1	4	0	0	1	1.03576392	-20.3322288	225	1	1.08889	1.00158	1.0141	-0.0052	0.0000	0.0000;
	487	1	27.9	-4.6	0	0	1	1.03578291	-20.3309248	225	1	1.08889	1.00158	1.0141	-0.0052	0.0000	0.0000;
	488	1	37.4	1	0	0	1	1.03577037	-20.3318696	225	1	1.08889	1.00158	1.0141	-0.0052	0.0000	0.0000;
	489	1	0	0	0	0	1	1.03577858	-20.3279202	225	1	1.08889	1.00161	1.0141	-0.0052	0.0000	0.0000;
	490	1	89.1	35.7	0	0	1	1.0241549	-21.7858394	225	1	1.08889	0.942222	1.0232	0.0002	0.0000	0.0000;
	491	1	34.1	3.7	0	0	1	1.03587117	-20.0178153	225	1	1.08889	1.00444	1.0127	-0.0051	0.0000	0.0000;
	492	1	37.1	6.3	0	0	1	1.03571712	-20.0239989	225	1	1.08889	1.00444	1.0128	-0.0050	0.0000	0.0000;
	493	1	99.1	-8.1	0	0	1	1.05407304	-1.36481895	225	1	1.08444	1.00444	1.1282	-0.0203	0.0000	0.0000;
	494	1	16.7	-0.1	0	0	1	1.04459625	-4.58635526	225	1	1.08444	1.00889	1.0145	-0.0026	0.0000	0.0000;
	495	1	69.1	0.9	0	0	1	1.04525447	-8.14593824	225	1	1.08889	1	0.9551	-0.8535	0.0000	0.0000;
	496	1	-0.3	2.5	0	0	1	1.02981143	-20.5269247	225	1	1.08889	0.986667	1.0167	0.0000	0.0000	0.0000;
	497	1	-0.3	2.5	0	0	1	1.02981491	-20.5269936	225	1	1.08889	0.986667	1.0167	0.0000	0.0000	0.0000;
	498	1	0	0	0	0	1	1.04566657	-18.1015578	380	1	1.10526	1.03947	1.0108	-0.0022	0.0000	0.0000;
	499	1	0	0	0	0	1	1.0456627	-18.0981977	380	1	1.10526	1.03947	1.0108	-0.0022	0.0000	0.0000;
	500	1	0	0	0	0	1	1.02984541	-20.5275951	225	1	1.08889	0.986667	1.0167	-0.0000	0.0000	0.0000;
	501	1	0	0	0	0	1	1.02981672	-20.5020616	225	1	1.08889	0.986667	1.0167	-0.0000	0.0000	0.0000;
	502	1	0	0	0	0	1	1.02981672	-20.5020616	225	1	1.08889	0.986667	1.0167	-0.0000	0.0000	0.0000;
	503	1	0	0	0	0	1	1.02981672	-20.5020616	225	1	1.08889	0.986667	1.0167	-0.0000	0.0000	0.0000;
	504	1	25.7	-17.1	0	0	1	1.04039067	-1.2144984	225	1	1.08444	1.00889	1.0008	-0.0000	0.0000	0.0000;
	506	1	4.8	3.6	0	0	1	1.03203324	-11.9707759	225	1	1.08889	0.933333	1.0085	-0.0286	0.0000	0.0000;
	507	1	18.4	-9.8	0	0	1	1.05449435	8.20557845	380	1	1.10526	1.04211	1.0076	0.0000	0.0000	0.0000;
	508	1	0.3	-2.3	0	0	1	1.05123676	5.1263264	380	1	1.10526	1.04211	1.0140	-0.0002	0.0000	0.0000;
	509	1	0.3	-4.2	0	0	1	1.05131688	5.12606613	380	1	1.10526	1.04211	1.0140	-0.0002	0.0000	0.0000;
	510	1	14.6	12	0	0	1	1.05463123	8.21347295	380	1	1.10526	1.04211	1.0074	0.0000	0.0000	0.0000;
	511	1	3.8	-3.3	0	0	1	1.03133539	-22.5066155	225	1	1.08889	0.888889	1.0239	-0.0012	0.0000	0.0000;
	512	1	0	0	0	0	1	1.03509227	-18.6649695	225	1	1.08889	1.00444	1.0057	-0.0193	0.0000	0.0000;
	513	1	199.7	12.7	0	0	1	1.04634952	-3.24656195	225	1	1.0869	1.00444	1.1361	-0.0103	0.0000	0.0000;
	515	1	123.1	27.4	0	0	1	1.03997953	-8.76629771	225	1	1.08889	1.00444	1.0550	-0.0157	0.0000	0.0000;
	516	1	84.2	7	0	0	1	1.02692517	-17.7976762	225	1	1.08889	0.933333	1.0119	-0.0153	0.0000	0.0000;
	517	1	149.8	10.6	0	0	1	1.05143928	-1.22372067	225	1	1.08889	1	1.1250	0.0149	0.0000	0.0000;
	519	1	64.7	-1.7	0	0	1	1.05690092	-8.33526091	225	1	1.08889	1	1.0592	-0.0432	0.0000	0.0000;
	520	1	18.4	5.7	0	0	1	1.04390669	-18.4124989	225	1	1.08889	1.00444	1.0215	0.0200	0.0000	0.0000;
	521	1	18.6	1.1	0	0	1	1.04405216	-18.3983172	225	1	1.08889	1.00444	1.0213	0.0200	0.0000	0.0000;
	522	1	23.4	4.1	0	0	1	1.03522275	-19.0572399	225	1	1.08889	1.00444	1.0092	-0.0099	0.0000	0.0000;
	523	1	52.8	5.5	0	0	1	1.03262073	-12.3679935	225	1	1.08889	0.933333	0.9375	0.0001	0.0000	0.0000;
	524	1	94.3	11.5	0	0	1	1.01879547	-20.329233	225	1	1.08889	1.00444	1.0083	-0.0187	0.0000	0.0000;
	525	1	79.9	-5	0	0	1	1.06418946	-7.10361469	225	1	1.08889	1	1.0437	-0.0231	0.0000	0.0000;
	526	1	23.7	-1.2	0	0	1	1.03305444	-19.0433953	225	1	1.08889	0.888889	1.0099	0.0011	0.0000	0.0000;
	527	1	18.7	-0.2	0	0	1	1.0293128	-19.952836	225	1	1.08889	0.986667	1.0200	-0.0079	0.0000	0.0000;
	528	1	0	0	0	0	1	1.05565425	-18.3616902	380	1	1.10526	1.03947	1.0186	-0.0126	0.0000	0.0000;
	529	1	123.6	1	0	0	1	1.05069894	-12.9857034	225	1	1.08444	1.00889	1.0439	-0.0041	0.0000	0.0000;
	530	1	69.8	5	0	0	1	1.03251303	-11.6665337	225	1	1.08889	0.933333	1.0111	0.0014	0.0000	0.0000;
	531	1	37.1	17	0	0	1	1.04256205	-18.0635613	225	1	1.08889	1.00444	1.0192	0.0206	0.0000	0.0000;
	532	1	-11.2	-3.3	0	0	1	1.0429933	-18.014428	225	1	1.08889	1.00444	1.0189	0.0205	0.0000	0.0000;
	533	1	62.1	6.1	0	0	1	1.03781032	-18.6013726	225	1	1.08889	0.986667	1.0032	-0.0175	0.0000	0.0000;
	534	1	34	-26.8	0	0	1	1.04760883	-10.7393822	225	1	1.08889	1.00444	1.0019	-0.0007	0.0000	0.0000;
	535	1	10.6	-4.6	0	0	1	1.03597373	-18.244946	225	1	1.08889	1.00444	1.0032	-0.0192	0.0000	0.0000;
	536	1	15.3	1.5	0	0	1	1.02254397	-19.2176356	225	1	1.08889	1.00444	1.0014	-0.0182	0.0000	0.0000;
	537	1	51.9	9	0	0	1	1.02096095	-19.6662013	225	1	1.08889	1.00444	1.0041	-0.0182	0.0000	0.0000;
	538	1	0	0	0	0	1	1.02342245	-19.2270438	225	1	1.08889	0.986667	1.0088	0.0041	0.0000	0.0000;
	539	1	0	0	0	0	1	1.02342392	-19.227044	225	1	1.08889	0.986667	1.0088	0.0041	0.0000	0.0000;
	540	1	0	0	0	0	1	1.02341849	-19.2270434	225	1	1.08889	0.986667	1.0088	0.0041	0.0000	0.0000;
	541	1	0	0	0	0	1	1.02342177	-19.2270437	225	1	1.08889	0.986667	1.0088	0.0041	0.0000	0.0000;
	542	1	0	0	0	0	1	1.02339582	-19.2425993	225	1	1.08889	0.986667	1.0088	0.0041	0.0000	0.0000;
	544	1	107.7	7.9	0	0	1	1.03247616	-9.41522643	225	1	1.08889	0.933333	1.0048	0.0075	0.0000	0.0000;
	545	1	23	-4.2	0	0	1	1.05667127	-5.48479021	225	1	1.08889	1	1.0470	-0.0797	0.0000	0.0000;
	546	1	70.1	2.1	0	0	1	1.03796018	-13.6137264	225	1	1.08889	0.986667	0.9233	-0.1755	0.0000	0.0000;
	547	1	37.1	-0.2	0	0	1	1.05270504	-10.4905224	225	1	1.08444	1.00889	1.0328	-0.0047	0.0000	0.0000;
	548	1	24.9	1.7	0	0	1	1.04793321	-16.752743	225	1	1.08889	1.00444	0.9852	-0.0654	0.0000	0.0000;
	549	1	52.1	5.9	0	0	1	1.0448163	-6.24899629	225	1	1.08889	1	0.9992	-0.8545	0.0000	0.0000;
	550	1	38.1	-11.2	0	0	1	1.04616829	-9.88693202	380	1	1.10263	1.04211	0.9752	-0.0985	0.0000	0.0000;
	2021	1	0	0	0	-64	1	1.00786021	-7.46744056	20	1	1.4	0.9	1.0629	-0.0387	0.0000	0.0000;
	551	1	0	0	0	0	1	1.06193757	-7.21338167	225	1	1.08889	1	1.0643	-0.0415	0.0000	0.0000;
	553	1	0	0	0	0	1	1.07014365	-5.21785819	380	1	1.10526	1.05263	1.0672	-0.0315	0.0000	0.0000;
	554	1	86.2	-22.3	0	0	1	1.04571702	-8.69965701	380	1	1.10263	1.04211	0.9608	-0.0999	0.0000	0.0000;
	555	1	26.1	46.7	0	0	1	1.02639455	-22.2925473	225	1	1.08889	0.942222	1.0217	-0.0011	0.0000	0.0000;
	556	1	197.1	-2.9	0	0	1	1.03697931	-19.3118688	380	1	1.10526	1	1.0172	-0.0020	0.0000	0.0000;
	557	1	0	0	0	0	1	1.05031967	-17.8983599	225	1	1.08889	0.933333	1.0165	-0.0069	0.0000	0.0000;
	558	1	0	0	0	0	1	1.04149026	-16.8859664	225	1	1.08889	0.933333	1.0062	-0.0191	0.0000	0.0000;
	559	1	0	0	0	0	1	1.05220986	-14.2054724	380	1	1.10526	1.03947	1.0072	-0.0194	0.0000	0.0000;
	560	1	0	0	0	0	1	1.03919171	-18.2033536	225	1	1.08889	0.986667	1.0029	0.0003	0.0000	0.0000;
	561	1	0	0	0	0	1	1.03918039	-18.1882696	225	1	1.08889	0.986667	1.0029	0.0003	0.0000	0.0000;
	562	1	0	0	0	0	1	1.03927295	-18.1882795	225	1	1.08889	0.986667	1.0029	0.0003	0.0000	0.0000;
	563	1	0	0	0	0	1	1.03925243	-18.1882773	225	1	1.08889	0.986667	1.0029	0.0003	0.0000	0.0000;
	564	1	0	0	0	0	1	1.03927285	-18.1882795	225	1	1.08889	0.986667	1.0029	0.0003	0.0000	0.0000;
	565	1	0	0	0	0	1	1.03927114	-18.1882793	225	1	1.08889	0.986667	1.0029	0.0003	0.0000	0.0000;
	566	1	0	0	0	0	1	1.0391911	-18.2033535	225	1	1.08889	0.986667	1.0029	0.0003	0.0000	0.0000;
	567	1	0	0	0	0	1	1.03061323	-7.46199641	225	1	1.08889	0.933333	1.0000	0.0000	0.0000	0.0000;
	568	1	103.3	16.9	0	0	1	1.03887998	-13.7341901	225	1	1.08444	1.00444	0.9346	-0.1434	0.0000	0.0000;
	569	1	182.2	-4.5	0	0	1	1.05669551	-4.47968815	225	1	1.08889	1	1.0915	-0.0414	0.0000	0.0000;
	570	1	0	0	0	0	1	1.03757008	-10.8258934	225	1	1.08889	0.933333	1.0025	-0.0060	0.0000	0.0000;
	572	1	12.7	-1.1	0	0	1	1.02749715	-18.9747945	225	1	1.08889	1.00444	1.0004	-0.0168	0.0000	0.0000;
	573	1	14.5	0.6	0	0	1	1.05090913	-16.4635394	225	1	1.08889	1.00444	0.9847	-0.0660	0.0000	0.0000;
	574	1	86.6	-8.2	0	0	1	1.05616918	-5.50825745	225	1	1.08889	1	1.0473	-0.3192	0.0000	0.0000;
	575	1	93.3	33.6	0	0	1	1.03373366	-20.9781719	225	1	1.08889	0.986667	1.0162	-0.0053	0.0000	0.0000;
	576	1	-11.2	-3.5	0	0	1	1.05263	6.04908372	380	1	1.10526	1.05263	1.0803	-0.0000	0.0000	207.6645;
	577	1	2.9	-7.5	0	0	1	1.05263	6.03257532	380	1	1.10526	1.05263	1.0804	-0.0000	0.0000	225.4117;
	578	1	0	0	0	0	1	1.05013621	-3.80787067	225	1	1.09192	1	1.0521	-0.2374	0.0000	0.0000;
	579	1	0.1	-8.5	0	0	1	1.03775429	-18.6209551	225	1	1.08889	1.00444	1.0071	-0.0100	0.0000	0.0000;
	580	1	71.3	-22.5	0	0	1	1.06197844	-6.5161949	225	1	1.0893	1	1.0795	-0.0989	0.0000	0.0000;
	581	1	21.9	-5.4	0	0	1	1.03762305	-19.4192177	225	1	1.08889	1.00444	1.0104	-0.0041	0.0000	0.0000;
	582	1	0	0	0	0	1	1.06419877	4.32449986	150	1	1.12298	0.9	1.0702	-0.0033	0.0000	0.0000;
	583	1	0	0	0	0	1	1.03978667	-1.05946058	225	1	1.08889	0.977778	1.0000	-0.0000	0.0000	0.0000;
	584	1	128.9	5.3	0	0	1	1.02996878	-19.7592227	225	1	1.08889	0.986667	1.0119	0.0018	0.0000	0.0000;
	585	1	0	0	0	0	1	1.0464451	-6.15715366	225	1	1.08889	1	1.0329	-0.1931	0.0000	0.0000;
	586	1	0	0	0	0	1	1.05529117	1.33881477	225	1	1.08444	1.00444	1.1172	-0.0195	0.0000	0.0000;
	587	1	0	0	0	0	1	1.05249563	5.06830553	380	1	1.10263	1.04211	1.1235	-0.0191	0.0000	0.0000;
	588	1	0	0	0	0	1	1.03265304	-17.4245936	380	1	1.10526	1	1.0119	0.0011	0.0000	0.0000;
	589	1	0	0	0	0	1	1.03252498	-17.3412882	380	1	1.10526	1	1.0117	0.0011	0.0000	0.0000;
	590	1	0	0	0	0	1	1.0326761	-17.356429	380	1	1.10526	1	1.0118	0.0011	0.0000	0.0000;
	591	1	0	0	0	0	1	1.03254512	-17.3224506	380	1	1.10526	1	1.0117	0.0011	0.0000	0.0000;
	592	1	0	0	0	0	1	1.03267518	-17.358524	380	1	1.10526	1	1.0118	0.0011	0.0000	0.0000;
	593	1	0	0	0	0	1	1.03267457	-17.3549153	380	1	1.10526	1	1.0117	0.0011	0.0000	0.0000;
	594	1	2	-9.4	0	0	1	1.03885884	-10.4543194	225	1	1.08889	0.933333	1.0073	0.0438	0.0000	0.0000;
	595	1	151.1	-0.1	0	0	1	1.06878	-15.2886304	63	1	1.06878	0.936508	0.3399	-4.3259	4936.5643	0.0000;
	596	1	0	0	0	0	1	1.04919449	-9.0272183	380	1	1.10526	1.03947	0.9298	-0.4230	0.0000	0.0000;
	597	1	0	0	0	0	1	1.04945133	-9.01161317	380	1	1.10526	1.03947	0.9306	-0.4282	0.0000	0.0000;
	598	1	76.2	3.8	0	0	1	1.05080125	-1.31991818	225	1	1.08889	1	1.1145	-0.0023	0.0000	0.0000;
	599	1	45.9	-15.2	0	0	1	1.04055721	-16.3556605	225	1	1.08889	1.00444	0.9818	-0.0701	0.0000	0.0000;
	600	1	32.4	-7.8	0	0	1	1.04038579	-16.2903734	225	1	1.08889	1.00444	0.9815	-0.0700	0.0000	0.0000;
	601	1	110.7	11	0	0	1	1.03730327	-8.16763443	225	1	1.08444	1.00889	1.0126	0.0008	0.0000	0.0000;
	2015	1	0	0	0	-64	1	0.98279086	-16.8251781	20	1	1.4	0.9	1.0020	-0.0176	0.0000	0.0000;
	602	1	0	0	0	0	1	1.03312552	-16.1642111	225	1	1.08889	0.986667	1.0030	-0.0205	0.0000	0.0000;
	603	1	0	0	0	0	1	1.0477833	-13.2829625	380	1	1.10526	1.03947	1.0035	-0.0235	0.0000	0.0000;
	604	1	0	0	0	0	1	1.02112627	-23.5548287	225	1	1.08889	0.911111	1.0290	0.0008	0.0000	0.0000;
	605	1	61.5	16.8	0	0	1	1.02289664	-22.3251916	225	1	1.08889	0.911111	1.0270	0.0007	0.0000	0.0000;
	606	1	91.6	2.7	0	0	1	1.03854108	-20.7429125	225	1	1.08889	0.986667	1.0149	-0.0022	0.0000	0.0000;
	607	1	128.1	5.6	0	0	1	1.03308154	2.97145054	225	1	1.08444	1.00444	1.0681	-0.0042	0.0000	0.0000;
	608	1	0	0	0	0	1	1.0280352	-18.7505547	225	1	1.08889	1.00444	0.9986	-0.0165	0.0000	0.0000;
	609	1	97.1	-16.3	0	0	1	1.03528733	-16.3688507	225	1	1.08889	0.986667	1.0034	-0.0182	0.0000	0.0000;
	610	1	98.3	-14	0	0	1	1.0497102	-2.42602651	225	1	1.08889	1	1.1128	-0.0091	0.0000	0.0000;
	611	1	40.3	-0.5	0	0	1	1.03755634	-10.8339473	225	1	1.08889	0.933333	1.0025	-0.0060	0.0000	0.0000;
	612	1	41.2	-1.5	0	0	1	1.03755235	-10.8346019	225	1	1.08889	0.933333	1.0025	-0.0060	0.0000	0.0000;
	613	1	43.2	6.2	0	0	1	1.0375186	-10.8361392	225	1	1.08889	0.933333	1.0025	-0.0060	0.0000	0.0000;
	614	1	0	0	0	0	1	1.03675693	-21.3367063	150	1	1.10667	0.946667	1.0193	-0.0012	0.0000	0.0000;
	615	1	59.7	5.1	0	0	1	1.02935312	-21.2437984	225	1	1.08889	0.955556	1.0192	-0.0011	0.0000	0.0000;
	616	1	50.6	11.4	0	0	1	1.06031554	-14.8812198	225	1	1.08889	0.933333	1.0073	0.0028	0.0000	0.0000;
	617	1	21	6.5	0	0	1	1.03336714	-18.7077828	225	1	1.08889	0.888889	1.0097	0.0010	0.0000	0.0000;
	618	1	409.4	101.8	0	0	1	1.02019223	-20.8600364	225	1	1.08889	0.888889	1.0174	0.0030	0.0000	0.0000;
	619	1	20.6	-40.2	0	0	1	1.05016231	-13.6645549	225	1	1.08889	1.00444	1.0122	-0.0027	0.0000	0.0000;
	620	1	-1.8	4	0	0	1	1.03966577	-6.69221125	225	1	1.08444	1.00444	1.0521	-0.0815	0.0000	0.0000;
	621	1	0.9	3.4	0	0	1	1.03969698	-6.73634835	225	1	1.08444	1.00444	1.0523	-0.0816	0.0000	0.0000;
	622	1	97.2	9.6	0	0	1	1.03186656	-12.3295531	225	1	1.08889	0.933333	1.0100	-0.0018	0.0000	0.0000;
	623	1	0	0	0	0	1	1.04744108	-10.4205866	380	1	1.10526	1.03947	1.0046	-0.0039	0.0000	0.0000;
	624	1	42.8	-0.4	0	0	1	1.05035783	-13.0418545	225	1	1.08918	1.00444	1.0091	-0.0020	0.0000	0.0000;
	625	1	0	0	0	0	1	1.03369052	3.20219422	225	1	1.08444	1.00444	1.0671	-0.0042	0.0000	0.0000;
	626	1	102.9	4.3	0	0	1	1.03309263	-19.0291723	225	1	1.08889	0.968889	1.0098	0.0011	0.0000	0.0000;
	627	1	44.1	49.5	0	0	1	1.01823799	-19.9924762	225	1	1.08889	0.986667	1.0134	0.0052	0.0000	0.0000;
	628	1	43.9	60.5	0	0	1	1.01785396	-19.9868089	225	1	1.08889	0.986667	1.0134	0.0054	0.0000	0.0000;
	629	1	20.1	3.1	0	0	1	1.03494696	-18.6921101	225	1	1.08889	1.00444	1.0060	-0.0193	0.0000	0.0000;
	630	1	33.4	2.3	0	0	1	1.03119059	-23.3712568	225	1	1.08889	0.888889	1.0283	-0.0020	0.0000	0.0000;
	631	1	17.9	-0.2	0	0	1	1.03129681	-23.3671371	225	1	1.08889	0.888889	1.0282	-0.0020	0.0000	0.0000;
	632	1	71.2	0.7	0	0	1	1.04800937	-16.7313687	225	1	1.08889	1.00444	0.9850	-0.0654	0.0000	0.0000;
	633	1	8.3	2.3	0	0	1	1.047175	-10.3484889	225	1	1.08889	1.00444	1.0011	-0.0007	0.0000	0.0000;
	635	1	0	0	0	0	1	1.0491025	-8.7867681	380	1	1.10526	1.04211	1.0048	-0.0017	0.0000	0.0000;
	637	1	-2.8	2.5	0	0	1	1.04717218	-10.3481807	225	1	1.08889	1.00444	1.0011	-0.0007	0.0000	0.0000;
	638	1	9.8	0.5	0	0	1	1.04711712	-10.3228977	225	1	1.08889	1.00444	1.0010	-0.0007	0.0000	0.0000;
	639	1	15.9	6	0	0	1	1.04911142	-8.77216259	380	1	1.10526	1.04211	1.0048	-0.0017	0.0000	0.0000;
	640	1	66.6	4.9	0	0	1	1.0318201	-23.2109514	225	1	1.08889	0.888889	1.0273	-0.0020	0.0000	0.0000;
	641	1	53.7	-8.9	0	0	1	1.04033694	-17.7571078	225	1	1.08889	1.00444	1.0180	0.0213	0.0000	0.0000;
	642	1	40.7	-0.7	0	0	1	1.04001339	-17.7193383	225	1	1.08889	1.00444	1.0178	0.0214	0.0000	0.0000;
	643	1	0	0	0	0	1	1.05994835	-15.004026	225	1	1.08889	0.933333	1.0116	0.0029	0.0000	0.0000;
	644	1	56.4	18	0	0	1	1.0286299	-19.901403	225	1	1.08889	0.986667	1.0130	0.0021	0.0000	0.0000;
	645	1	2.3	-4.2	0	0	1	1.04221649	-18.0055399	380	1	1.10526	1.03478	1.0079	-0.0144	0.0000	0.0000;
	646	1	27.1	9.6	0	0	1	1.02962432	-22.0542927	225	1	1.08889	0.986667	1.0276	-0.0029	0.0000	0.0000;
	647	1	60.6	-7.1	0	0	1	1.02451615	-21.0716038	225	1	1.08889	0.968889	1.0184	0.0019	0.0000	0.0000;
	648	1	2	1.6	0	0	1	1.02787289	-21.4508405	225	1	1.08889	0.888889	1.0208	-0.0008	0.0000	0.0000;
	649	1	0	-0.7	0	0	1	0.833608685	-4.91446886	150	1	1	0.66	1.0858	-0.0376	0.0000	0.0000;
	650	1	27.8	-20.7	0	0	1	1.04198981	-4.91408349	225	1	1.09162	1	1.0858	-0.0376	0.0000	0.0000;
	651	1	0	0	0	0	1	1.05026326	-16.6890526	380	1	1.10526	1.03947	1.0036	-0.0086	0.0000	0.0000;
	652	1	19.3	-1.2	0	0	1	1.07553667	-8.84011859	225	1	1.0955	1	1.1312	0.0032	0.0000	0.0000;
	653	1	95.3	13.6	0	0	1	1.0523173	-10.7121149	225	1	1.08444	1.00889	1.0343	-0.0048	0.0000	0.0000;
	654	1	57.4	-4.3	0	0	1	1.04451666	-16.2127911	225	1	1.08889	1.00444	1.0149	-0.0052	0.0000	0.0000;
	655	1	25.3	2	0	0	1	1.05048549	-12.930712	225	1	1.08939	1.00444	1.0088	-0.0020	0.0000	0.0000;
	656	1	23.8	1.8	0	0	1	1.04861831	-12.777185	225	1	1.08939	1.00444	1.0079	-0.0014	0.0000	0.0000;
	657	1	12.2	4	0	0	1	0.99912063	-17.1274031	150	1	1.1	0.9	1.0030	-0.0183	0.0000	0.0000;
	658	1	98.7	-12.4	0	0	1	1.035613	-16.410594	225	1	1.08889	0.986667	1.0027	-0.0198	0.0000	0.0000;
	659	1	-0	-0	0	0	1	1.03550076	-19.1720636	225	1	1.09349	0.986667	1.0067	-0.0003	0.0000	0.0000;
	660	1	103.9	3.7	0	0	1	1.03139539	-23.3297811	225	1	1.08889	0.924444	1.0280	-0.0020	0.0000	0.0000;
	662	1	-73.5	-35.5	0	0	1	1.00935672	2.58912725	225	1	1.04444	0.982222	1.0009	0.0003	0.0000	0.0000;
	663	1	0	0	0	0	1	1.00938768	2.68125613	225	1	1.04444	0.982222	1.0009	0.0003	0.0000	0.0000;
	664	1	43.6	20.3	0	0	1	1.02236739	-22.3641697	225	1	1.08889	0.888889	1.0274	0.0009	0.0000	0.0000;
	665	1	78.3	11.9	0	0	1	1.06595634	-3.51343873	380	1	1.10526	1.05263	1.0785	-0.0282	0.0000	0.0000;
	666	1	92.8	-9.9	0	0	1	1.0258365	-13.8566503	225	1	1.08889	0.933333	0.9450	-0.1186	0.0000	0.0000;
	667	1	76.1	10.9	0	0	1	1.03328306	-17.681055	225	1	1.08889	0.933333	1.0114	-0.0171	0.0000	0.0000;
	668	1	42.6	-1.3	0	0	1	1.02750918	-21.4678679	225	1	1.08889	0.986667	1.0231	-0.0004	0.0000	0.0000;
	669	1	44.5	3.1	0	0	1	1.03231478	-11.9525469	225	1	1.08889	0.933333	1.0084	-0.0286	0.0000	0.0000;
	670	1	134.1	-13.3	0	0	1	1.05641272	-6.45613078	225	1	1.08889	1	1.1052	-0.0324	0.0000	0.0000;
	671	1	31.1	7.5	0	0	1	1.0478706	-16.7412094	225	1	1.08889	1.00444	0.9852	-0.0653	0.0000	0.0000;
	672	1	22	-0.6	0	0	1	1.04798141	-16.7465012	225	1	1.08889	1.00444	0.9851	-0.0654	0.0000	0.0000;
	673	1	38.9	6.9	0	0	1	1.03407104	-20.9792838	225	1	1.08889	0.986667	1.0162	-0.0053	0.0000	0.0000;
	674	1	188.3	15.5	0	0	1	1.0498671	-4.20244688	225	1	1.08444	1.00889	1.0145	-0.0074	0.0000	0.0000;
	675	1	0	0	0	0	1	1.05583566	-0.924340146	380	1	1.10263	1.04767	1.0082	-0.0042	0.0000	0.0000;
	676	1	119.6	-5.6	0	0	1	1.04091897	-13.5071658	225	1	1.08889	0.933333	1.0102	-0.0182	0.0000	0.0000;
	677	1	0	0	0	0	1	1.04823773	2.10383294	225	1	1.08444	1.00444	1.1199	-0.1021	0.0000	0.0000;
	678	1	0	0	0	0	1	1.05393816	3.63034923	380	1	1.10263	1.04211	1.0995	-0.0364	0.0000	0.0000;
	679	1	0	0	0	0	1	1.05398532	3.65643367	380	1	1.10263	1.04211	1.0991	-0.0353	0.0000	0.0000;
	680	1	0	0	0	0	1	1.06589835	5.04786511	150	1	1.10642	0.9	1.0690	-0.0043	0.0000	0.0000;
	681	1	0	0	0	0	1	1.02702309	-21.185434	225	1	1.08889	0.986667	1.0218	-0.0000	0.0000	0.0000;
	682	1	0	0	0	0	1	1.02702308	-21.185434	225	1	1.08889	0.986667	1.0218	-0.0000	0.0000	0.0000;
	683	1	0	0	0	0	1	1.027023	-21.1880082	225	1	1.08889	0.986667	1.0218	-0.0000	0.0000	0.0000;
	684	1	0	0	0	0	1	1.02702306	-21.185434	225	1	1.08889	0.986667	1.0218	-0.0000	0.0000	0.0000;
	685	1	0	0	0	0	1	1.0270231	-21.185434	225	1	1.08889	0.986667	1.0218	-0.0000	0.0000	0.0000;
	686	1	0	0	0	0	1	1.02701249	-21.1846654	225	1	1.08889	0.986667	1.0218	-0.0000	0.0000	0.0000;
	687	1	52.6	0.4	0	0	1	1.02723577	-21.2008867	225	1	1.08889	0.986667	1.0218	-0.0000	0.0000	0.0000;
	690	1	7.7	5.6	0	0	1	1.03289704	-3.39509674	225	1	1.08444	1.00889	0.9970	-0.0229	0.0000	0.0000;
	691	1	11.4	5.8	0	0	1	1.03289623	-3.39553348	225	1	1.08444	1.00889	0.9970	-0.0229	0.0000	0.0000;
	692	1	3.4	-2.3	0	0	1	1.04396572	-18.3237896	225	1	1.08889	1.00444	1.0206	0.0201	0.0000	0.0000;
	693	1	6.7	-2.9	0	0	1	1.04396391	-18.3240364	225	1	1.08889	1.00444	1.0206	0.0201	0.0000	0.0000;
	694	1	0	0	0	0	1	1.04795735	-5.79770049	225	1	1.08889	1	1.0362	-0.2019	0.0000	0.0000;
	695	1	51.1	-7.6	0	0	1	1.05079472	-9.46214964	225	1	1.08444	1.00444	1.0908	-0.0104	0.0000	0.0000;
	696	1	56.1	1.4	0	0	1	1.05023517	-9.39742754	225	1	1.08444	1.00444	1.0905	-0.0102	0.0000	0.0000;
	697	1	33.2	13.8	0	0	1	1.03424117	-19.6452053	225	1	1.09218	0.986667	1.0092	0.0000	0.0000	0.0000;
	698	1	179.2	26.4	0	0	1	1.03366079	-18.8255116	225	1	1.08889	0.986667	1.0094	-0.0019	0.0000	0.0000;
	699	1	30.5	1.3	0	0	1	1.03536959	-18.5830327	225	1	1.08889	1.00444	0.9978	-0.0217	0.0000	0.0000;
	700	1	66.4	7.3	0	0	1	1.02331091	-19.0426633	225	1	1.08889	1.00444	0.9991	-0.0206	0.0000	0.0000;
	701	1	-13.4	-22	0	0	1	1.05768322	2.6199399	150	1	1.11033	0.9	1.0937	-0.0084	0.0000	0.0000;
	702	1	67.8	-6.3	0	0	1	1.05686633	-5.33343546	225	1	1.08889	1	1.0981	-0.0152	0.0000	0.0000;
	703	1	25.8	2.2	0	0	1	1.04771239	-16.7644685	225	1	1.08889	1.00444	0.9852	-0.0653	0.0000	0.0000;
	704	1	0	0	0	0	1	1.03944789	-4.48319419	225	1	1.08889	1	1.0830	-0.0360	0.0000	0.0000;
	705	1	247.2	26.7	0	0	1	1.05199857	2.09601952	380	1	1.10263	1.04211	1.0713	-0.0198	0.0000	0.0000;
	707	2	0	0	0	0	1	1.05009172	-3.80487397	225	1	1.1	0.9	1.0521	-0.2374	0.0000	0.0000;
	708	1	0	0	0	0	1	1.0396972	-20.3659556	225	1	1.08889	0.888889	1.0124	-0.0078	0.0000	0.0000;
	1833	1	0	0	0	0	1	1.03470452	-20.6416115	225	1	1.08889	0.888889	1.0129	-0.0075	0.0000	0.0000;
	709	1	0	0	0	0	1	1.04060733	-18.628859	380	1	1.10526	1	1.0123	-0.0092	0.0000	0.0000;
	710	1	11.3	24.4	0	0	1	1.05169284	-4.40685377	225	1	1.08889	1.00444	1.0350	-0.0045	0.0000	0.0000;
	711	1	145.6	-55.6	0	0	1	1.05937206	0.28414641	380	1	1.10526	1.04211	1.0430	-0.0034	0.0000	0.0000;
	712	1	159.8	-47.4	0	0	1	1.04666008	-9.04299703	225	1	1.08787	1.00444	1.0854	-0.0477	0.0000	0.0000;
	713	1	112	18.8	0	0	1	1.04053341	-1.61306942	225	1	1.08444	1.00889	1.0027	-0.0000	0.0000	0.0000;
	715	1	103.4	-12.1	0	0	1	1.05433396	-5.37872399	225	1	1.08889	1	1.0924	-0.0440	0.0000	0.0000;
	716	1	18.1	-2.2	0	0	1	1.07937	-13.3519672	63	1	1.07937	0.920635	1.1385	-0.0130	18.4036	0.0000;
	717	1	0	0	0	0	1	1.07169103	-9.07180433	225	1	1.09102	1	1.1323	0.0025	0.0000	0.0000;
	718	1	112.5	12.8	0	0	1	1.05874361	-3.45889619	225	1	1.08889	1	1.0871	-0.0412	0.0000	0.0000;
	719	1	0	0	0	0	1	1.05552183	0.211296739	380	1	1.10526	1.05263	1.0871	-0.0212	0.0000	0.0000;
	720	1	11.1	6	0	0	1	1.02504043	-22.8994523	225	1	1.08889	0.888889	1.0265	-0.0007	0.0000	0.0000;
	721	1	11	3.8	0	0	1	1.02507369	-22.8996533	225	1	1.08889	0.888889	1.0265	-0.0008	0.0000	0.0000;
	722	1	0	-0	0	0	1	1.02973255	-22.603145	225	1	1.08889	0.888889	1.0253	-0.0010	0.0000	0.0000;
	723	1	15.4	1.8	0	0	1	1.0442333	-18.3761491	225	1	1.08889	1.00444	1.0211	0.0199	0.0000	0.0000;
	724	1	28.7	3.9	0	0	1	1.04421203	-18.3777058	225	1	1.08889	1.00444	1.0211	0.0199	0.0000	0.0000;
	725	1	23.1	4.6	0	0	1	1.04420892	-18.3777457	225	1	1.08889	1.00444	1.0211	0.0199	0.0000	0.0000;
	726	1	42.3	1	0	0	1	1.03925301	-16.2672439	225	1	1.08889	1.00444	0.9814	-0.0689	0.0000	0.0000;
	727	1	3.7	-10.5	0	0	1	1.04518895	-16.0151678	225	1	1.08889	1.00444	1.0142	-0.0052	0.0000	0.0000;
	728	1	78.8	17.5	0	0	1	1.02932362	-13.5252636	225	1	1.08889	0.933333	0.9266	-0.1406	0.0000	0.0000;
	729	1	31.1	17.2	0	0	1	1.00630825	-11.129969	150	1	1.08	0.966667	1.0544	0.0018	0.0000	0.0000;
	730	1	72.1	-16.6	0	0	1	1.05389044	-14.640651	225	1	1.08444	1.00889	1.0508	-0.0042	0.0000	0.0000;
	731	1	109.4	-16.3	0	0	1	1.06085032	-7.90405656	225	1	1.08889	1	1.0657	-0.0459	0.0000	0.0000;
	732	1	145.8	22.5	0	0	1	1.0426495	-20.7307757	225	1	1.08889	0.986667	1.0138	-0.0036	0.0000	0.0000;
	733	1	0	0	0	0	1	1.04544919	-18.4445744	380	1	1.10526	1.03947	1.0114	-0.0036	0.0000	0.0000;
	734	1	112.6	-11.7	0	0	1	1.04016738	-16.0271448	225	1	1.08889	1.00444	0.9806	-0.0694	0.0000	0.0000;
	735	1	29.6	8.3	0	0	1	1.0479196	-16.7951443	225	1	1.08889	1.00444	0.9853	-0.0655	0.0000	0.0000;
	736	1	0	0	0	0	1	1.03747266	-14.7856839	150	1	1.10667	0.9	1.0249	0.0024	0.0000	0.0000;
	737	1	20.8	-8.2	0	0	1	1.05994835	-15.004026	225	1	1.08889	0.933333	1.0116	0.0029	0.0000	0.0000;
	738	1	142.1	6.2	0	0	1	1.02322329	-21.4688126	225	1	1.08889	0.968889	1.0205	0.0019	0.0000	0.0000;
	739	1	0	0	0	0	1	1.03686299	-17.3252213	380	1	1.10526	1	1.0086	-0.0012	0.0000	0.0000;
	740	1	116.6	-35.3	0	0	1	1.05283785	-10.0684825	225	1	1.08444	1.00444	1.0939	-0.0114	0.0000	0.0000;
	741	1	170.6	10.8	0	0	1	1.03767563	-4.84240115	90	1	1.08201	0.977778	1.0681	-0.0074	0.0000	0.0000;
	742	1	0	0	0	0	1	1.05830069	-0.382705049	380	1	1.10263	1.04211	1.0662	-0.0077	0.0000	0.0000;
	743	1	0	0	0	0	1	1.05764879	-0.377937653	380	1	1.10263	1.04211	1.0662	-0.0076	0.0000	0.0000;
	744	1	0	0	0	0	1	1.03493458	-15.4432825	225	1	1.08889	0.986667	0.9990	-0.0161	0.0000	0.0000;
	745	1	35.6	-8.4	0	0	1	1.03073214	-20.7125183	225	1	1.08889	0.968889	1.0158	0.0046	0.0000	0.0000;
	746	1	93	6.3	0	0	1	1.02782647	-21.803465	225	1	1.08889	0.986667	1.0251	-0.0010	0.0000	0.0000;
	747	1	8	-0.5	0	0	1	1.06638989	5.05759799	20	1	1.1081	0.9	1.0689	-0.0049	0.0000	0.0000;
	748	1	0	0	0	0	1	1.06651812	5.07403422	150	1	1.10792	0.9	1.0686	-0.0048	0.0000	0.0000;
	750	1	25.5	-5.1	0	0	1	1.0380428	-22.4108824	225	1	1.08889	0.888889	1.0207	-0.0108	0.0000	0.0000;
	751	1	3	-2.6	0	0	1	1.02602236	-23.2845927	225	1	1.08889	0.888889	1.0287	-0.0006	0.0000	0.0000;
	752	1	63.3	2	0	0	1	1.0185456	-4.90040931	225	1	1.08444	1.00889	0.9981	-0.0175	0.0000	0.0000;
	753	1	4.8	1.5	0	0	1	1.06701437	5.11114664	150	1	1.13227	0.9	1.0595	-0.0010	0.0000	0.0000;
	754	1	113.7	1.1	0	0	1	1.0380599	-15.2093963	225	1	1.08889	0.986667	1.0079	-0.0192	0.0000	0.0000;
	755	1	13.5	8	0	0	1	1.03651635	-10.8963705	225	1	1.08889	0.933333	1.0031	-0.0057	0.0000	0.0000;
	756	1	31.1	3.4	0	0	1	1.03502431	-18.684718	225	1	1.08889	1.00444	1.0059	-0.0193	0.0000	0.0000;
	757	1	55	-7.2	0	0	1	1.04149224	-19.0108572	225	1	1.08926	0.986667	1.0098	-0.0305	0.0000	0.0000;
	758	1	61.9	10.1	0	0	1	1.02110132	-19.6435474	225	1	1.08889	1.00444	1.0039	-0.0182	0.0000	0.0000;
	759	1	20.7	8.2	0	0	1	1.03933576	-16.2704049	225	1	1.08889	1.00444	0.9811	-0.0698	0.0000	0.0000;
	760	1	100	14.1	0	0	1	1.06501954	-14.4965463	225	1	1.08889	0.933333	1.0021	0.0000	0.0000	0.0000;
	761	1	211.1	3.6	0	0	1	1.03247996	-13.2810856	225	1	1.08889	0.933333	0.9177	-0.1515	0.0000	0.0000;
	762	1	0	0	0	0	1	1.03336662	-3.2274901	225	1	1.08889	0.977778	1.0077	-0.0009	0.0000	0.0000;
	2052	1	0	0	0	-64	1	0.917665647	-22.4540435	20	1	1.4	0.9	1.0283	-0.0030	0.0000	0.0000;
	763	1	0	0	0	0	1	1.0382771	-22.4181509	225	1	1.08889	0.986667	1.0289	-0.0092	0.0000	0.0000;
	764	1	0	0	0	0	1	1.0477592	-20.2953114	380	1	1.10526	1.03947	1.0248	-0.0088	0.0000	0.0000;
	765	1	0	0	0	0	1	1.01584718	-20.6839308	225	1	1.08889	0.888889	1.0188	0.0041	0.0000	0.0000;
	766	1	0	0	0	0	1	1.01156544	-19.4608893	380	1	1.10526	1	1.0184	0.0040	0.0000	0.0000;
	767	1	86.7	-28.4	0	0	1	1.05086336	-14.716834	225	1	1.08889	1.00444	1.0163	-0.0039	0.0000	0.0000;
	768	1	0	0	0	0	1	1.03930509	-4.28289066	225	1	1.08889	0.977778	1.0092	-0.0006	0.0000	0.0000;
	769	1	0	0	0	0	1	1.03793099	-18.8816668	225	1	1.08889	0.986667	1.0056	-0.0000	0.0000	0.0000;
	770	1	0	0	0	0	1	1.05288223	-5.61351096	225	1	1.09158	1	1.0130	-0.9505	0.0000	0.0000;
	771	1	55.8	-10.6	0	0	1	1.0429899	-7.29983903	225	1	1.08972	0.933333	1.0288	-0.1783	0.0000	0.0000;
	772	1	0	0	0	0	1	1.03324979	-19.7120792	225	1	1.08889	0.986667	1.0108	0.0006	0.0000	0.0000;
	774	1	0	0	0	0	1	1.03947	-18.2888636	380	1	1.10526	1.03947	1.0099	-0.0000	0.0000	18.6511;
	2016	1	0	0	0	0	1	1.05	-6.67369173	20	1	1.05	0.925052	-1.9739	-71.6844	29797.6285	0.0000;
	775	1	29.8	-7	0	0	1	1.04613736	-6.72741101	225	1	1.08444	1.00444	-0.3422	-8.8789	0.0000	0.0000;
	776	1	184.2	-16.3	0	0	1	1.05208091	-7.25819548	380	1	1.10263	1.04211	0.7805	-0.8915	0.0000	0.0000;
	777	1	37.5	6.5	0	0	1	1.01771929	-13.0091668	225	1	1.08889	0.933333	1.0160	0.0000	0.0000	0.0000;
	778	1	19	-6.4	0	0	1	1.04332964	-18.8745848	225	1	1.09044	0.986667	1.0047	-0.0205	0.0000	0.0000;
	779	1	81.9	-27.9	0	0	1	1.06552108	-11.9593421	63	1	1.10555	0.920635	1.1314	0.0011	0.0000	0.0000;
	780	1	102.1	11.4	0	0	1	1.02216051	-8.12001229	63	1	1.10555	0.920635	1.1063	-0.0146	0.0000	0.0000;
	783	1	0	0	0	0	1	1.07533305	-8.56471947	225	1	1.09318	1	1.1289	0.0038	0.0000	0.0000;
	784	1	0	0	0	0	1	1.07646191	-5.57059654	380	1	1.10526	1.04758	1.1058	-0.0147	0.0000	0.0000;
	2043	1	0	0	0	-64	1	0.996015866	-9.85373489	20	1	1.05	0.980097	1.0888	-0.0073	0.0000	0.0000;
	2059	1	0	0	0	-64	1	1.0013446	-10.6791162	20	1	1.05	0.980097	1.0885	-0.0071	0.0000	0.0000;
	785	1	0	0	0	0	1	1.05053134	-9.31255783	225	1	1.08444	1.00444	1.0900	-0.0102	0.0000	0.0000;
	786	1	0	0	0	0	1	1.06160856	-5.82779569	380	1	1.10263	1.04211	1.0902	-0.0111	0.0000	0.0000;
	787	1	0	0	0	0	1	1.05988869	-7.18132307	380	1	1.10263	1.04211	1.0918	-0.0113	0.0000	0.0000;
	788	1	150.5	2.4	0	0	1	1.04939056	-2.49100581	225	1	1.08889	1	1.1374	0.0304	0.0000	0.0000;
	789	1	72.5	-0.8	0	0	1	1.0488267	-16.306462	225	1	1.08889	1.00444	0.9843	-0.0653	0.0000	0.0000;
	790	1	56	-3.7	0	0	1	1.0380782	-16.4618376	225	1	1.08889	1.00444	0.9822	-0.0681	0.0000	0.0000;
	791	1	1.9	-0.3	0	0	1	1.03042596	-21.1840513	225	1	1.08889	0.955556	1.0189	-0.0014	0.0000	0.0000;
	792	1	72.2	1.6	0	0	1	1.03757036	-20.4700135	380	1	1.10526	1	1.0193	-0.0016	0.0000	0.0000;
	793	1	56.3	12.8	0	0	1	1.02951116	-21.0088228	225	1	1.08889	0.888889	1.0176	-0.0011	0.0000	0.0000;
	794	1	80.6	-23.4	0	0	1	1.04050604	-2.61838656	225	1	1.08444	1.00444	1.1049	-0.0330	0.0000	0.0000;
	795	1	76.2	31.8	0	0	1	1.03890917	-5.8376672	225	1	1.08889	1	0.9604	-1.4616	0.0000	0.0000;
	796	1	0	0	0	0	1	1.03704112	-17.6688391	225	1	1.09255	0.986667	1.0000	-0.0001	0.0000	0.0000;
	797	1	0	0	0	0	1	1.03704673	-17.6750571	225	1	1.09255	0.986667	1.0000	-0.0001	0.0000	0.0000;
	798	1	52.8	5.6	0	0	1	1.04329575	-4.6061263	225	1	1.08444	1.00889	1.0153	-0.0019	0.0000	0.0000;
	799	1	32.1	9.5	0	0	1	1.02581356	-13.8579471	225	1	1.08889	0.933333	0.9450	-0.1186	0.0000	0.0000;
	800	1	10.5	-2.7	0	0	1	1.02424008	-23.0437307	225	1	1.08889	0.888889	1.0277	-0.0008	0.0000	0.0000;
	801	1	0	0	0	0	1	1.03191244	-20.000568	225	1	1.0913	0.888889	1.0107	0.0057	0.0000	0.0000;
	802	1	0	0	0	0	1	1.03390991	-17.1535747	380	1	1.10526	1	1.0081	-0.0001	0.0000	0.0000;
	803	2	0	0	0	0	1	1.03852831	-4.67881771	225	1	1.07577	0.95	1.0090	-0.0003	0.0000	0.0000;
	804	1	25.1	-4.5	0	0	1	1.04702237	-16.3421037	225	1	1.08444	1.00889	1.0608	-0.0036	0.0000	0.0000;
	805	1	0	0	0	-214	1	1.05077567	5.12851934	380	1	1.10526	1.04211	1.0140	-0.0001	0.0000	0.0000;
	806	1	25.7	8.3	0	0	1	1.04408004	-18.4321651	225	1	1.08889	1.00444	1.0214	0.0200	0.0000	0.0000;
	807	1	23	10.3	0	0	1	1.04795611	-16.7687815	225	1	1.08889	1.00444	0.9852	-0.0654	0.0000	0.0000;
	808	1	-1.4	-20.3	0	0	1	1.03340387	-12.0239145	225	1	1.08889	0.933333	1.0106	-0.0007	0.0000	0.0000;
	809	1	0	0	0	0	1	1.04163049	-4.81645267	225	1	1.08992	1	1.0851	-0.0373	0.0000	0.0000;
	810	1	75.9	4.7	0	0	1	1.04357559	-4.4488977	225	1	1.08444	1.00444	1.1216	-0.0161	0.0000	0.0000;
	811	1	4	-3.1	0	0	1	1.04287104	-12.7411078	225	1	1.08889	0.933333	1.0068	-0.0178	0.0000	0.0000;
	812	1	42.8	-3	0	0	1	1.04321737	-11.6270404	225	1	1.08889	0.933333	1.0028	-0.0160	0.0000	0.0000;
	2063	1	0	0	0	-58	1	0.989602912	-15.0114856	20	1	1.4	0.9	1.0091	-0.0019	0.0000	0.0000;
	2064	1	0	0	0	0	1	1.06137405	-15.2888824	20	1	1.4	0.9	1.0089	-0.0042	0.0000	0.0000;
	813	1	0	0	0	0	1	1.04684501	-14.4491316	225	1	1.08889	1.00444	1.0091	-0.0041	0.0000	0.0000;
	814	1	0	0	0	0	1	1.04553204	-11.1564887	380	1	1.10526	1.04211	1.0032	-0.0027	0.0000	0.0000;
	815	1	-0	0	0	0	1	1.06988196	6.80126743	150	1	1.10877	0.9	1.0512	-0.0009	0.0000	0.0000;
	816	1	-5.8	2.5	0	0	1	1.07549926	-8.82425062	225	1	1.09524	1	1.1311	0.0032	0.0000	0.0000;
	817	2	0	0	0	0	1	1.07239077	6.03367494	150	1	1.10847	0.9	1.0571	-0.0047	0.0000	0.0000;
	818	1	54.7	-10.5	0	0	1	1.03954155	-10.9000037	225	1	1.08889	0.933333	1.0020	-0.0100	0.0000	0.0000;
	819	1	0	0	0	0	1	1.04220906	-10.9331257	225	1	1.08889	0.933333	1.0008	-0.0142	0.0000	0.0000;
	820	1	0	0	0	0	1	1.03815015	-10.4412246	225	1	1.08889	0.933333	1.0073	0.0440	0.0000	0.0000;
	821	1	0	0	0	0	1	1.04106605	-8.1927782	380	1	1.10526	1.03947	1.0022	-0.0187	0.0000	0.0000;
	822	1	37.6	-6.8	0	0	1	1.03069568	-20.7871923	225	1	1.08889	0.888889	1.0163	0.0045	0.0000	0.0000;
	823	1	37.8	2	0	0	1	1.03040013	-20.8053733	225	1	1.08889	0.888889	1.0163	0.0046	0.0000	0.0000;
	824	1	33.8	3.5	0	0	1	1.03537635	-19.8460278	225	1	1.08889	1.00444	1.0121	-0.0046	0.0000	0.0000;
	825	1	85.4	8.3	0	0	1	1.03660823	-10.5960942	225	1	1.08889	0.933333	1.0084	0.0115	0.0000	0.0000;
	826	1	-0.2	-1.4	0	0	1	1.03677227	-18.7185491	225	1	1.08889	1.00444	0.9988	-0.0224	0.0000	0.0000;
	827	1	75.5	-14	0	0	1	1.05288223	-5.61351096	225	1	1.09148	1	1.0130	-0.9505	0.0000	0.0000;
	829	1	82	-14.8	0	0	1	1.06243926	-0.86537622	380	1	1.10263	1.04211	1.0672	-0.0144	0.0000	0.0000;
	830	1	58.2	8.2	0	0	1	1.03161376	-20.0388187	225	1	1.08889	0.986667	1.0125	0.0008	0.0000	0.0000;
	831	1	57.8	18.8	0	0	1	1.03054014	-20.0265329	225	1	1.08889	0.986667	1.0124	0.0011	0.0000	0.0000;
	832	1	2.3	2.1	0	0	1	1.06116352	3.71456214	150	1	1.10844	0.9	1.0827	-0.0065	0.0000	0.0000;
	833	1	14.9	-0.4	0	0	1	1.03567173	-18.4837551	225	1	1.08889	1.00444	0.9974	-0.0217	0.0000	0.0000;
	834	1	10.2	-8.2	0	0	1	1.02396338	-18.8714908	225	1	1.08889	1.00444	0.9986	-0.0206	0.0000	0.0000;
	2065	1	0	0	0	-60	1	0.98581296	-18.9534158	20	1	1.4	0.9	0.9964	-0.0180	0.0000	0.0000;
	2078	1	0	0	0	-60	1	0.974208003	-19.758619	20	1	1.4	0.9	0.9989	-0.0142	0.0000	0.0000;
	835	1	0	0	0	0	1	1.03199596	-18.7765241	225	1	1.08889	1.00444	0.9977	-0.0196	0.0000	0.0000;
	836	1	0	0	0	0	1	1.03567228	-18.4821662	225	1	1.08889	1.00444	0.9974	-0.0217	0.0000	0.0000;
	837	1	0	0	0	0	1	1.02394925	-18.8701824	225	1	1.08889	1.00444	0.9986	-0.0206	0.0000	0.0000;
	838	1	0	0	0	0	1	1.04368504	-16.6241979	380	1	1.10526	1.03706	0.9990	-0.0266	0.0000	0.0000;
	839	1	0	0	0	0	1	1.04265833	-16.6655851	380	1	1.10526	1.03706	0.9962	-0.0309	0.0000	0.0000;
	840	1	113.3	-2.7	0	0	1	1.06056484	-7.77546429	225	1	1.08889	1	1.0673	-0.0417	0.0000	0.0000;
	841	1	85.1	6.4	0	0	1	1.0371191	-20.4123247	225	1	1.08889	1.00444	1.0158	-0.0050	0.0000	0.0000;
	842	1	0	0	0	0	1	1.04228471	-3.56679448	225	1	1.08444	1.00889	1.0137	-0.0074	0.0000	0.0000;
	843	1	0	0	0	0	1	1.03966238	-10.9006834	225	1	1.08889	0.933333	1.0020	-0.0100	0.0000	0.0000;
	844	1	101.6	19.4	0	0	1	1.03725053	-11.0356402	225	1	1.08889	0.933333	1.0085	0.0283	0.0000	0.0000;
	845	1	146	3.9	0	0	1	1.06099313	-15.1093101	225	1	1.08444	1.00889	1.0520	-0.0063	0.0000	0.0000;
	846	1	223.4	-22	0	0	1	1.06246059	-14.6192043	225	1	1.09377	1	1.1916	0.0371	0.0000	0.0000;
	847	1	39.1	0.1	0	0	1	1.03670335	-4.6169232	225	1	1.08444	1.00889	1.0140	-0.0099	0.0000	0.0000;
	848	1	86.8	-12	0	-80	1	1.04786495	-16.7303672	225	1	1.08889	1.00444	0.9850	-0.0653	0.0000	0.0000;
	849	1	66.8	2.5	0	0	1	1.03418995	-20.4347053	225	1	1.09068	0.986667	1.0107	-0.0004	0.0000	0.0000;
	851	1	0	0	0	0	1	1.04107132	-17.162043	380	1	1.10526	1.03947	1.0073	-0.0013	0.0000	0.0000;
	853	1	76.2	30	0	0	1	1.04027214	-5.66918664	225	1	1.08444	1.00444	0.4892	-4.9905	0.0000	0.0000;
	2036	1	0	0	0	0	1	1.05789124	-1.48391335	20	1	1.4	0.9	1.1122	0.0096	0.0000	0.0000;
	2037	1	0	0	0	0	1	1.05771236	-1.3771201	20	1	1.4	0.9	1.1122	0.0096	0.0000	0.0000;
	854	1	72.3	5.8	0	0	1	1.05421354	0.179826589	225	1	1.08889	1	1.1144	0.0089	0.0000	0.0000;
	857	1	0	0	0	0	1	1.05314029	4.40224634	380	1	1.10526	1.05263	1.1111	0.0075	0.0000	0.0000;
	858	1	-1.2	2.4	0	0	1	1.05841959	-6.48874519	225	1	1.08861	0.95	1.0621	-0.0850	0.0000	0.0000;
	859	1	32	-3.6	0	0	1	1.02618733	-22.6455591	225	1	1.08889	0.888889	1.0251	-0.0010	0.0000	0.0000;
	860	1	0	0	0	0	1	1.03871973	-16.4806942	225	1	1.08889	1.00444	0.9768	-0.0555	0.0000	0.0000;
	861	1	0	0	0	0	1	1.03871717	-16.4806383	225	1	1.08889	1.00444	0.9768	-0.0555	0.0000	0.0000;
	862	1	0	0	0	0	1	1.05233	0.430822231	380	1	1.1078	1.05233	1.0656	-0.0000	0.0000	3222.4655;
	863	1	0	0	0	0	1	1.05232226	0.461538048	380	1	1.10791	1.05214	1.0655	-0.0000	0.0000	0.0000;
	864	1	0	0	0	0	1	1.05232226	0.461538048	380	1	1.10791	1.05214	1.0655	-0.0000	0.0000	0.0000;
	865	1	99.3	9.3	0	0	1	1.04672678	-1.79211634	225	1	1.08444	1.00444	1.1277	-0.0009	0.0000	0.0000;
	866	1	39.9	-4.8	0	0	1	1.0382133	-16.4167845	225	1	1.08889	1.00444	0.9822	-0.0681	0.0000	0.0000;
	867	1	32.8	-2.8	0	0	1	1.03832767	-16.4027842	225	1	1.08889	1.00444	0.9821	-0.0681	0.0000	0.0000;
	868	1	81.3	-2.9	0	0	1	1.03124139	-10.0304406	225	1	1.08889	0.933333	0.9544	-0.7177	0.0000	0.0000;
	869	1	54.3	0.5	0	0	1	1.0340942	-19.3065206	225	1	1.0948	0.986667	1.0088	-0.0002	0.0000	0.0000;
	870	1	131.9	12.9	0	0	1	1.0603452	-7.37250762	225	1	1.08889	1	1.0455	-0.0241	0.0000	0.0000;
	871	1	17.3	-5.8	0	0	1	1.02753085	-6.40805543	225	1	1.08889	0.933333	1.0070	-0.0690	0.0000	0.0000;
	872	1	51.2	-3.1	0	0	1	1.03143209	-10.7935728	225	1	1.08889	0.933333	0.9579	-0.4816	0.0000	0.0000;
	873	1	26.1	3.4	0	0	1	1.04407811	-18.4500332	225	1	1.08889	1.00444	1.0215	0.0199	0.0000	0.0000;
	874	1	0	0	0	0	1	1.04576225	-18.1622937	380	1	1.10526	1.03947	1.0109	-0.0023	0.0000	0.0000;
	875	1	49.7	-11.8	0	0	1	1.04668042	-14.9406249	225	1	1.08889	1.00444	1.0116	-0.0044	0.0000	0.0000;
	876	1	-2.2	-1.4	0	0	1	1.04494137	-18.1854946	225	1	1.08623	0.95	1.0002	-0.0141	0.0000	0.0000;
	877	1	0	0	0	0	1	1.03787765	-18.8578123	225	1	1.08889	0.986667	1.0056	-0.0000	0.0000	0.0000;
	878	1	0	0	0	0	1	1.03787765	-18.857806	225	1	1.08889	0.986667	1.0056	-0.0000	0.0000	0.0000;
	880	1	0	0	0	0	1	1.03787765	-18.8578123	225	1	1.08889	0.986667	1.0056	-0.0000	0.0000	0.0000;
	881	1	17.5	27	0	0	1	0.939253668	11.0117609	150	1	1.1	0.9	1.0281	0.0217	0.0000	0.0000;
	882	1	134.5	4.1	0	0	1	1.05577619	-13.73777	380	1	1.10526	1.03947	1.0118	-0.0001	0.0000	0.0000;
	883	1	29.7	2.2	0	0	1	1.03164701	-23.266985	225	1	1.08889	0.888889	1.0278	-0.0021	0.0000	0.0000;
	884	1	22.5	-9.8	0	0	1	1.03214168	-23.2625151	225	1	1.08889	0.888889	1.0277	-0.0023	0.0000	0.0000;
	885	1	23.7	-2	0	0	1	1.02913909	-21.5654532	225	1	1.08787	0.95	1.0158	0.0003	0.0000	0.0000;
	886	1	6.2	0.6	0	0	1	1.03538885	-18.2995503	225	1	1.08889	1.00444	1.0040	-0.0189	0.0000	0.0000;
	887	1	71	12.9	0	0	1	1.03539176	-18.2992609	225	1	1.08889	1.00444	1.0040	-0.0189	0.0000	0.0000;
	888	1	0	0	0	0	1	1.04085536	-1.41964389	225	1	1.08889	0.977778	1.0020	-0.0000	0.0000	0.0000;
	889	1	0	0	0	0	1	0.997218501	2.87720593	380	1	1.10263	0.988239	1.0004	-0.0000	0.0000	0.0000;
	890	1	6.4	-16.9	0	0	1	1.05783179	-16.1437962	380	1	1.10526	1.03947	0.9965	-0.0302	0.0000	0.0000;
	891	1	51.5	-16.8	0	0	1	1.05537335	-16.2344293	380	1	1.10526	1.03947	0.9957	-0.0310	0.0000	0.0000;
	892	1	55.4	9.7	0	-80	1	1.04396426	-18.3233758	225	1	1.08889	1.00444	1.0206	0.0201	0.0000	0.0000;
	893	1	111.1	-49.1	0	0	1	1.07646924	-8.92879575	225	1	1.10192	1	1.1529	0.0281	0.0000	0.0000;
	894	1	23	2.5	0	0	1	1.02112595	-19.6701297	225	1	1.08889	1.00444	1.0042	-0.0183	0.0000	0.0000;
	895	1	17.8	-1.2	0	0	1	1.05112244	-16.4508948	225	1	1.08889	1.00444	0.9848	-0.0664	0.0000	0.0000;
	896	1	94.1	9.2	0	0	1	1.03487363	-16.9063154	225	1	1.08889	1.00444	0.9632	-0.0870	0.0000	0.0000;
	897	2	0	0	0	0	1	0.972135388	11.6409078	150	1	1.1	0.9	1.0156	0.0032	0.0000	0.0000;
	898	1	0	0	0	0	1	1.05361104	-9.9964289	225	1	1.08444	1.00889	1.0308	-0.0041	0.0000	0.0000;
	899	1	0	0	0	0	1	1.05427116	-8.77760751	380	1	1.10263	1.02895	1.0320	-0.0032	0.0000	0.0000;
	900	1	-1.6	-0.7	0	0	1	1.03537687	-19.0297725	225	1	1.08889	1.00444	1.0089	-0.0099	0.0000	0.0000;
	901	1	0.7	0.6	0	0	1	1.03536531	-19.0305852	225	1	1.08889	1.00444	1.0089	-0.0099	0.0000	0.0000;
	902	1	21.4	33.6	0	0	1	1.04945877	-5.46037287	225	1	1.08444	1.00889	1.0223	-0.0090	0.0000	0.0000;
	903	1	0	0	0	0	1	1.05221458	-0.550169307	225	1	1.08444	1.00444	1.1208	-0.0222	0.0000	0.0000;
	904	1	74.4	-7	0	0	1	1.05305909	-1.47692941	225	1	1.08444	1.00444	1.1180	-0.0235	0.0000	0.0000;
	905	1	65.6	8.9	0	0	1	1.0316094	-23.0115684	225	1	1.08889	0.902222	1.0194	-0.0134	0.0000	0.0000;
	906	1	4.1	0.1	0	0	1	1.03520695	-18.6121603	225	1	1.08889	1.00444	1.0053	-0.0192	0.0000	0.0000;
	907	1	0.7	1.3	0	0	1	1.02091522	-19.5966392	225	1	1.08889	1.00444	1.0037	-0.0181	0.0000	0.0000;
	908	2	2.1	0	0	0	1	1.06849402	5.41580428	150	1	1.10879	0.9	1.0648	-0.0048	0.0000	0.0000;
	909	1	62.5	6.5	0	0	1	1.04601984	-14.9187632	225	1	1.08889	1.00444	1.0115	-0.0042	0.0000	0.0000;
	910	1	88.5	23.8	0	0	1	1.03560087	-20.3899415	225	1	1.08889	1.00072	1.0146	-0.0053	0.0000	0.0000;
	911	1	24.8	-13.4	0	0	1	1.05059451	-16.72275	380	1	1.10526	1.03947	1.0037	-0.0087	0.0000	0.0000;
	912	1	27.2	3.6	0	0	1	1.02187156	-19.4847169	225	1	1.08923	1.00444	1.0031	-0.0183	0.0000	0.0000;
	913	1	20.9	4.4	0	0	1	1.02189964	-19.4817401	225	1	1.08923	1.00444	1.0031	-0.0183	0.0000	0.0000;
	914	1	23.2	1.9	0	0	1	1.02190473	-19.4825829	225	1	1.08923	1.00444	1.0031	-0.0183	0.0000	0.0000;
	915	1	0	0	0	0	1	1.05168481	-15.9589727	380	1	1.10526	1.03947	0.9963	-0.0246	0.0000	0.0000;
	916	1	-1.8	-0.7	0	0	1	1.05186663	-15.9821325	380	1	1.10526	1.03947	0.9963	-0.0250	0.0000	0.0000;
	917	1	28.4	26.5	0	0	1	1.00985195	2.85117692	225	1	1.04444	0.982222	1.0005	0.0001	0.0000	0.0000;
	918	1	0	0	0	0	1	1.0395711	-4.37968782	225	1	1.08444	1.00889	1.0077	-0.0007	0.0000	0.0000;
	919	1	106.4	-4.2	0	0	1	1.04577353	-0.399916549	225	1	1.08444	1.00444	1.1362	-0.5131	0.0000	0.0000;
	920	1	0	0	0	0	1	1.07259107	-13.7342946	225	1	1.08889	0.933333	1.0032	0.0004	0.0000	0.0000;
	921	2	0	0	0	0	1	0.966442187	9.85055765	150	1	1.1	0.9	1.0345	-0.0000	0.0000	0.0000;
	922	1	11.9	1.8	0	0	1	1.05037981	-16.4559338	225	1	1.08998	1.00444	0.9847	-0.0658	0.0000	0.0000;
	923	1	100.6	8.6	0	0	1	1.03711601	-22.0510067	225	1	1.08889	0.915556	1.0148	-0.0139	0.0000	0.0000;
	924	1	41.2	3.9	0	0	1	1.03522542	-19.0518609	225	1	1.08889	1.00444	1.0092	-0.0099	0.0000	0.0000;
	925	1	79.1	2.3	0	0	1	1.024252	-19.2091034	225	1	1.0907	1.00444	1.0005	-0.0191	0.0000	0.0000;
	926	1	-4.1	-1.6	0	0	1	1.02760228	-21.0597603	225	1	1.08889	0.986667	1.0208	-0.0000	0.0000	0.0000;
	927	1	0	0	0	0	1	1.02760228	-21.0597603	225	1	1.08889	0.986667	1.0208	-0.0000	0.0000	0.0000;
	928	1	0	0	0	0	1	1.0273898	-21.0366206	225	1	1.08889	0.986667	1.0208	-0.0000	0.0000	0.0000;
	929	1	32.6	5.4	0	0	1	1.03718419	-11.0439597	225	1	1.08889	0.933333	1.0080	0.0239	0.0000	0.0000;
	930	1	0	0	0	0	1	1.03395148	-18.767636	225	1	1.09639	0.986667	1.0052	0.0003	0.0000	0.0000;
	931	1	76.3	21.8	0	0	1	1.04998446	-5.54838853	225	1	1.08889	1	1.0561	-0.1920	0.0000	0.0000;
	932	1	8.5	0.2	0	0	1	1.05253828	-5.93239151	225	1	1.08889	1	1.0910	-0.0454	0.0000	0.0000;
	933	1	193.5	28.4	0	0	1	1.02996465	-23.488328	225	1	1.08889	0.986667	1.0421	-0.0090	0.0000	0.0000;
	934	1	0	-0.2	0	0	1	1.0438358	-8.93628	380	1	1.11249	1.04211	1.0000	-0.0002	0.0000	0.0000;
	935	1	33.8	17.9	0	0	1	1.04450035	-8.96914738	380	1	1.11249	1.04211	1.0000	-0.0000	0.0000	0.0000;
	936	1	3.6	-5.2	0	0	1	1.04402282	-8.92270438	380	1	1.11249	1.04211	1.0000	-0.0003	0.0000	0.0000;
	937	1	29.1	15.2	0	0	1	1.04446375	-8.95300833	380	1	1.11249	1.04211	1.0000	-0.0000	0.0000	0.0000;
	938	1	174.4	9	0	0	1	1.04030262	-3.22064906	225	1	1.08444	1.00889	1.0080	-0.0001	0.0000	0.0000;
	939	1	0.1	0.3	0	0	1	1.05874222	-4.04826222	225	1	1.08604	1.00444	1.0654	-0.0253	0.0000	0.0000;
	940	1	4.8	4	0	0	1	1.05753123	-4.10095477	225	1	1.08604	1.00444	1.0659	-0.0249	0.0000	0.0000;
	941	1	47.8	3.4	0	0	1	1.0366432	-10.4411467	225	1	1.08889	0.933333	1.0080	0.0067	0.0000	0.0000;
	942	1	35.4	6.3	0	0	1	1.03535453	-20.4648795	225	1	1.08889	0.999652	1.0151	-0.0053	0.0000	0.0000;
	943	1	86.3	8.3	0	0	1	1.04950606	-16.1517675	225	1	1.08889	0.933333	1.0146	-0.0000	0.0000	0.0000;
	944	1	67.9	9.6	0	0	1	1.03774973	-19.0039133	225	1	1.08889	1.00444	1.0113	-0.0023	0.0000	0.0000;
	945	1	21.4	-16.2	0	0	1	1.04020992	-16.6062337	225	1	1.08889	1.00444	0.9772	-0.0572	0.0000	0.0000;
	946	1	68.1	-0.8	0	0	1	1.06793642	-14.1281758	63	1	1.07937	0.920635	1.1506	-0.0079	0.0000	0.0000;
	947	1	87	-0.1	0	0	1	1.0551661	-6.61661178	225	1	1.08889	1	1.0790	-0.0948	0.0000	0.0000;
	948	1	0	-4.3	0	0	1	1.03744041	-17.7513088	225	1	1.09232	0.986667	1.0003	-0.0002	0.0000	0.0000;
	949	1	12.4	-3.3	0	0	1	1.04794746	-16.4489441	380	1	1.10526	1.0357	1.0061	-0.0134	0.0000	0.0000;
	950	1	122.1	-16.7	0	0	1	1.0437264	-9.94205577	380	1	1.10526	1.04211	1.0005	-0.0000	0.0000	0.0000;
	951	1	0	0	0	0	1	1.04374052	-9.76842684	380	1	1.10626	1.04211	1.0001	-0.0000	0.0000	0.0000;
	952	1	-27.2	-7.6	0	0	1	1.04375311	-9.77186013	380	1	1.10626	1.04211	1.0001	-0.0000	0.0000	0.0000;
	953	1	101.1	-8.5	0	0	1	1.03015837	-22.2580539	225	1	1.08889	0.888889	1.0252	-0.0040	0.0000	0.0000;
	954	1	24.6	-5.3	0	0	1	1.03730627	-11.0568011	225	1	1.08889	0.933333	1.0088	0.0281	0.0000	0.0000;
	955	1	0	0	0	0	1	1.04425249	-18.3744962	225	1	1.08889	1.00444	1.0210	0.0199	0.0000	0.0000;
	956	1	20.3	-0.9	0	0	1	1.03758571	-18.8105434	225	1	1.08889	1.00444	1.0080	-0.0101	0.0000	0.0000;
	957	1	52.5	0.8	0	0	1	1.03330389	-21.0874354	225	1	1.08889	0.96	1.0149	-0.0068	0.0000	0.0000;
	958	1	210.6	25.4	0	0	1	1.04969267	-2.05810968	225	1	1.08889	1	1.1332	0.0261	0.0000	0.0000;
	959	1	65.1	4.1	0	0	1	1.06073495	-7.55548815	225	1	1.08889	1	1.0466	-0.0241	0.0000	0.0000;
	960	1	4.8	0.9	0	0	1	1.04984989	-3.28488094	225	1	1.08889	0.977778	1.0130	-0.0107	0.0000	0.0000;
	961	1	-9.1	3.1	0	0	1	1.04932765	0.104152197	380	1	1.10263	1.04211	1.0551	-0.0126	0.0000	0.0000;
	962	1	0	0	0	0	1	1.02195323	-19.4771427	225	1	1.08935	1.00444	1.0030	-0.0183	0.0000	0.0000;
	963	1	118	-7.9	0	0	1	1.05499809	2.7266935	380	1	1.10526	1.05263	1.1106	-0.3250	0.0000	0.0000;
	964	1	37.4	-1.4	0	0	1	1.03941409	-16.4210701	225	1	1.08889	1.00444	0.9814	-0.0700	0.0000	0.0000;
	965	1	33	-13.3	0	0	1	0.985835526	-24.263502	150	1	1.1	0.8	1.0335	-0.0154	0.0000	0.0000;
	966	1	0	0	0	0	1	1.04079801	-1.43629279	225	1	1.08444	1.00889	1.0023	-0.0000	0.0000	0.0000;
	967	1	0	0	0	0	1	0.997090665	2.82991487	380	1	1.10263	0.988241	1.0005	0.0000	0.0000	0.0000;
	968	1	0	0	0	0	1	1.04577298	-10.857557	380	1	1.10526	1.04211	1.0022	-0.0026	0.0000	0.0000;
	969	1	0	0	0	0	1	1.0457631	-10.8467801	380	1	1.10526	1.04211	1.0021	-0.0026	0.0000	0.0000;
	970	1	0	0	0	0	1	1.04577298	-10.857557	380	1	1.10526	1.04211	1.0022	-0.0026	0.0000	0.0000;
	971	1	0	0	0	0	1	1.0453646	-10.8385489	380	1	1.10526	1.04211	1.0022	-0.0025	0.0000	0.0000;
	972	1	170.4	23.9	0	0	1	1.04628811	-14.8186213	225	1	1.08889	1.00444	1.0108	-0.0042	0.0000	0.0000;
	973	2	0	0	0	0	1	1.06894036	5.57409957	150	1	1.1371	0.9	1.0532	-0.0000	0.0000	0.0000;
	974	1	0	0	0	0	1	1.0575805	-5.6104697	225	1	1.08889	1	1.0652	-0.1420	0.0000	0.0000;
	975	2	17.4	-14.2	0	0	1	1.06054439	-6.86288104	225	1	1.1	0.9	1.1124	-0.0051	0.0000	0.0000;
	976	1	31.7	-12.6	0	0	1	1.03472254	-8.71558395	225	1	1.08889	0.933333	1.0122	-0.1275	0.0000	0.0000;
	977	1	293.2	8.6	0	0	1	1.02540123	-1.63683994	90	1	1.06667	0.977778	1.1164	-0.0074	0.0000	0.0000;
	978	1	0	0	0	0	1	1.05280637	6.1367544	380	1	1.10263	1.04211	1.1130	-0.0079	0.0000	0.0000;
	979	1	0	0	0	0	1	1.05339108	6.13876603	380	1	1.10263	1.04211	1.1130	-0.0080	0.0000	0.0000;
	980	1	89.1	2.3	0	0	1	1.04529972	-17.7934113	225	1	1.08889	0.986667	0.9832	-0.0666	0.0000	0.0000;
	981	1	114	17.8	0	0	1	1.04794294	-17.0340293	225	1	1.08889	0.933333	1.0169	-0.0035	0.0000	0.0000;
	982	1	37.4	1.5	0	0	1	1.03617533	-18.976687	225	1	1.08889	1.00444	1.0085	-0.0104	0.0000	0.0000;
	983	1	0	0	0	0	1	1.05075609	-3.11569592	380	1	1.10263	1.02895	1.0121	-0.0038	0.0000	0.0000;
	984	1	0	0	0	0	1	1.04050351	-3.19049764	225	1	1.08889	0.977778	1.0075	-0.0000	0.0000	0.0000;
	985	1	0	0	0	0	1	1.04033839	-3.20746447	225	1	1.08889	0.977778	1.0078	-0.0000	0.0000	0.0000;
	986	1	4.7	1.3	0	0	1	1.02988096	-3.57859173	225	1	1.08444	1.00889	0.9969	-0.0257	0.0000	0.0000;
	987	1	37.1	15.4	0	0	1	1.02601277	-23.2836288	225	1	1.08889	0.928889	1.0287	-0.0006	0.0000	0.0000;
	988	1	0	0	0	0	1	1.04207283	-9.57237592	225	1	1.08889	0.933333	1.0030	0.0022	0.0000	0.0000;
	989	1	44	2.4	0	0	1	1.03262827	-24.0879289	225	1	1.08889	0.986667	1.0445	-0.0103	0.0000	0.0000;
	990	1	154.9	24.4	0	0	1	1.02373672	0.941261067	225	1	1.08444	1.00444	1.0803	-0.0028	0.0000	0.0000;
	991	1	125.5	14.7	0	0	1	1.04399889	-15.9497647	225	1	1.08889	1.00444	1.0147	-0.0047	0.0000	0.0000;
	992	1	65.5	-2.5	0	0	1	1.03659642	-23.2696263	225	1	1.09254	0.986667	1.0348	-0.0172	0.0000	0.0000;
	993	1	24.6	-0.1	0	0	1	1.0440365	-18.3924928	225	1	1.08889	1.00444	1.0212	0.0200	0.0000	0.0000;
	994	1	24.7	-8.6	0	0	1	1.04405219	-18.3925903	225	1	1.08889	1.00444	1.0212	0.0200	0.0000	0.0000;
	995	1	71.3	13.5	0	0	1	1.04404009	-18.3899263	225	1	1.08889	1.00444	1.0212	0.0200	0.0000	0.0000;
	996	1	67	-7.8	0	0	1	1.02490529	-18.2466661	225	1	1.08889	0.986667	1.0112	-0.0185	0.0000	0.0000;
	997	1	34.9	9.3	0	0	1	1.03492911	-19.0915377	225	1	1.08889	1.00444	1.0095	-0.0099	0.0000	0.0000;
	998	1	16.4	19	0	0	1	1.07258883	-13.7342751	225	1	1.08889	0.933333	1.0032	0.0004	0.0000	0.0000;
	999	1	0	0	0	0	1	1.10034924	-10.132217	380	1	1.10526	1.03947	1.0008	0.0001	0.0000	0.0000;
	1000	1	0	0	0	0	1	1.10057588	-20.1532422	380	1	1.10526	1.03947	1.0011	-0.0000	0.0000	0.0000;
	1001	1	7.8	5.7	0	0	1	0.997902909	-17.1643776	150	1	1.1	0.9	1.0039	-0.0176	0.0000	0.0000;
	1002	1	1.6	1.5	0	0	1	1.03979017	-16.1464835	225	1	1.08889	1.00444	0.9811	-0.0690	0.0000	0.0000;
	1003	1	15.8	-12.6	0	0	1	1.03671818	-6.78629177	225	1	1.08444	1.00889	1.0104	-0.0836	0.0000	0.0000;
	1004	1	33.2	-6.9	0	0	1	1.04070562	-1.73942539	225	1	1.08444	1.00889	1.0033	-0.0002	0.0000	0.0000;
	1005	1	0	0	0	0	1	1.07113708	7.19115092	150	1	1.11042	0.9	1.0463	-0.0000	0.0000	0.0000;
	1006	1	10.9	-4.2	0	0	1	1.04444241	-5.94444405	225	1	1.08889	1	0.9678	-1.2515	0.0000	0.0000;
	1007	1	46.6	-5.4	0	0	1	1.0528951	-10.8089794	225	1	1.08444	1.00444	1.0950	-0.0105	0.0000	0.0000;
	1008	1	8.9	-0.3	0	0	1	1.04224937	-6.17490055	380	1	1.10526	1.03947	0.9956	-0.0458	0.0000	0.0000;
	1010	1	0	0	0	0	1	1.0475752	-9.36758969	225	1	1.08889	0.933333	1.0000	0.0000	0.0000	0.0000;
	1011	1	49	4.6	0	0	1	1.03474235	-10.198483	225	1	1.08889	0.933333	1.0074	0.0272	0.0000	0.0000;
	2053	1	0	0	0	-60	1	0.972878217	-20.4447079	20	1	1.4	0.9	1.0100	-0.0017	0.0000	0.0000;
	2054	1	0	0	0	-60	1	0.985434175	-20.5268376	20	1	1.4	0.9	1.0098	-0.0015	0.0000	0.0000;
	1012	1	0	0	0	0	1	1.03545355	-19.5571539	225	1	1.08889	1.00444	1.0102	-0.0046	0.0000	0.0000;
	1013	1	0	0	0	0	1	1.03685135	-18.6166021	225	1	1.08889	1.00444	1.0071	-0.0098	0.0000	0.0000;
	1014	1	0	0	0	0	1	1.03756548	-18.619277	225	1	1.08889	1.00444	1.0071	-0.0100	0.0000	0.0000;
	1015	1	0	0	0	0	1	1.0444014	-16.277611	225	1	1.08889	1.00444	1.0133	-0.0055	0.0000	0.0000;
	1017	1	0	0	0	0	1	1.04094147	-16.2940966	380	1	1.10526	1.03718	1.0080	-0.0072	0.0000	0.0000;
	1018	1	0	0	0	0	1	1.04336845	-16.0965442	380	1	1.10526	1.03718	1.0080	-0.0069	0.0000	0.0000;
	1021	1	112.7	15.3	0	0	1	1.0598087	-14.9481477	225	1	1.08444	1.00889	1.0507	-0.0056	0.0000	0.0000;
	1022	1	0	0	0	0	1	1.0520585	-9.38395056	225	1	1.08444	1.00444	1.0821	-0.0058	0.0000	0.0000;
	1023	1	0	0	0	0	1	1.05411627	-4.95051237	380	1	1.10263	1.04114	1.0779	-0.0052	0.0000	0.0000;
	1024	1	135	23.1	0	0	1	1.04632107	-12.2081743	225	1	1.08889	1.00444	1.0074	-0.0009	0.0000	0.0000;
	1025	1	0	0	0	0	1	1.03533662	-18.6420951	225	1	1.08889	1.00444	1.0055	-0.0194	0.0000	0.0000;
	1026	1	35.7	-0.9	0	0	1	1.03137744	-23.3153009	225	1	1.08889	0.888889	1.0280	-0.0020	0.0000	0.0000;
	1027	1	86.2	3.2	0	0	1	1.03972387	-4.31427694	225	1	1.08444	1.00889	1.0131	-0.0081	0.0000	0.0000;
	1028	1	106.1	107.2	0	0	1	1.02695615	-19.5681558	225	1	1.08889	0.986667	1.0110	0.0028	0.0000	0.0000;
	1029	1	39.1	12.2	0	0	1	1.03574629	-17.9164603	225	1	1.09182	0.986667	1.0042	0.0007	0.0000	0.0000;
	1030	1	125.1	6.6	0	0	1	1.06283187	-9.00653161	225	1	1.08444	1.00444	1.0886	-0.0125	0.0000	0.0000;
	1031	1	121.7	5.8	0	0	1	1.01493461	-4.6356983	225	1	1.08444	1.00444	1.1136	-0.0030	0.0000	0.0000;
	1032	1	72.7	-10	0	0	1	1.03187513	-20.664326	225	1	1.08889	0.924444	1.0147	-0.0016	0.0000	0.0000;
	1033	1	125.9	13.2	0	0	1	1.04718176	-10.6317307	225	1	1.08889	1.00444	1.0017	-0.0007	0.0000	0.0000;
	1035	1	244.5	11.4	0	0	1	1.05254398	-5.91529896	225	1	1.08889	1	1.0909	-0.0453	0.0000	0.0000;
	1036	1	17.7	4.6	0	0	1	1.05759103	-7.34587923	225	1	1.08889	1	1.0444	-0.0227	0.0000	0.0000;
	1037	1	9.1	3.1	0	0	1	1.03223478	-20.6193706	225	1	1.08889	0.986667	1.0174	-0.0223	0.0000	0.0000;
	1038	1	88.1	47	0	0	1	1.02389096	-22.0486861	225	1	1.08889	0.888889	1.0246	-0.0001	0.0000	0.0000;
	1834	1	-1.5	-2.8	0	0	1	1.03019334	-23.4932397	225	1	1.08907	0.986667	1.0421	-0.0092	0.0000	0.0000;
	1039	1	0	0	0	0	1	1.04034782	-5.91049625	225	1	1.08889	0.977778	1.0158	-0.0004	0.0000	0.0000;
	1040	1	0	0	0	0	1	1.0581805	-4.04008723	225	1	1.08519	1.00444	1.0654	-0.0250	0.0000	0.0000;
	1041	1	0	0	0	0	1	1.0587148	-0.500977697	380	1	1.10263	1.04211	1.0690	-0.0180	0.0000	0.0000;
	1042	1	49.1	3.5	0	0	1	1.03173785	-19.4125144	225	1	1.08889	0.888889	1.0119	0.0012	0.0000	0.0000;
	1043	1	106.6	-8.1	0	0	1	1.06391592	-7.18884949	225	1	1.08889	1	1.0441	-0.0230	0.0000	0.0000;
	1044	1	99	9.3	0	0	1	1.04351909	-4.56472998	225	1	1.08444	1.00889	1.0148	-0.0019	0.0000	0.0000;
	1045	1	0	0	0	0	1	1.05381736	1.26985817	225	1	1.08444	1.00444	1.0406	0.0085	0.0000	0.0000;
	1046	1	0	0	0	0	1	1.05380792	1.26883532	225	1	1.08444	1.00444	1.0406	0.0085	0.0000	0.0000;
	1047	1	0	0	0	0	1	1.0538075	1.26884667	225	1	1.08444	1.00444	1.0406	0.0085	0.0000	0.0000;
	1048	1	14.7	-13	0	0	1	1.05937642	-12.971259	150	1	1.10901	0.9	1.0000	-0.0000	0.0000	0.0000;
	1049	1	-5.2	-9.5	0	0	1	1.06188348	-14.8507724	225	1	1.08889	0.933333	1.0077	0.0022	0.0000	0.0000;
	1050	1	85.1	-25.1	0	0	1	1.04214908	-7.64756492	225	1	1.08889	1.00444	1.0256	-0.0053	0.0000	0.0000;
	1051	1	0	0	0	0	1	1.05358387	-4.96512814	225	1	1.08444	1.00444	1.0407	0.0063	0.0000	0.0000;
	1052	1	150.5	9.7	0	0	1	1.05373233	1.2606742	225	1	1.08444	1.00444	1.0407	0.0085	0.0000	0.0000;
	1053	1	39.6	3.8	0	0	1	1.03766557	-2.27270669	225	1	1.08444	1.00889	1.0056	-0.0009	0.0000	0.0000;
	1054	1	79.1	21.5	0	0	1	1.04759209	-10.7360935	225	1	1.08889	1.00444	1.0019	-0.0007	0.0000	0.0000;
	1055	1	0	0	0	0	1	1.04392094	-3.8634685	225	1	1.08444	1.00889	1.0125	-0.0018	0.0000	0.0000;
	1056	1	0	0	0	0	1	1.05368848	-5.0044183	380	1	1.10263	1.02895	1.0174	-0.0024	0.0000	0.0000;
	1057	1	20.5	-3	0	0	1	1.03684248	-1.61563036	225	1	1.08444	1.00444	1.0984	-0.0262	0.0000	0.0000;
	1058	1	37	4.9	0	0	1	1.03906381	-21.0114205	225	1	1.09025	0.888889	1.0110	-0.0152	0.0000	0.0000;
	1059	1	169.5	22	0	0	1	1.02800642	-20.1309327	225	1	1.08889	0.986667	1.0134	0.0019	0.0000	0.0000;
	1060	1	20.4	-3.5	0	0	1	1.03975098	-1.25850197	225	1	1.08444	1.00889	1.0007	-0.0001	0.0000	0.0000;
	1061	1	3.5	2.6	0	0	1	1.0399055	-16.6728692	225	1	1.09515	0.986667	0.9981	-0.0033	0.0000	0.0000;
	1062	1	184.5	10.5	0	0	1	1.04426486	-14.1039208	380	1	1.10526	1.04211	1.0078	-0.0000	0.0000	0.0000;
	1064	1	22.8	11.2	0	0	1	1.04051399	-1.61402684	225	1	1.08444	1.00889	1.0027	0.0000	0.0000	0.0000;
	1065	1	19.7	-13.8	0	0	1	1.04056382	-1.61736967	225	1	1.08444	1.00889	1.0027	-0.0000	0.0000	0.0000;
	1066	1	52.7	27.3	0	0	1	1.04041466	-1.61944548	225	1	1.08444	1.00889	1.0028	0.0000	0.0000	0.0000;
	1067	1	1.5	-1.2	0	0	1	1.03905784	-16.4890723	225	1	1.08889	1.00444	0.9766	-0.0567	0.0000	0.0000;
	1068	1	4.1	0.8	0	0	1	1.05117322	-14.1982345	380	1	1.10526	1.04211	0.9699	-0.0808	0.0000	0.0000;
	1069	1	0	0	0	0	1	1.0093372	2.19590702	225	1	1.08444	1.00202	1.0011	0.0003	0.0000	0.0000;
	1070	1	0	0	0	0	1	1.00937321	2.54702678	225	1	1.08444	1.00202	1.0009	0.0003	0.0000	0.0000;
	1071	1	0	0	0	0	1	1.04396029	-1.92010179	225	1	1.08444	1.00444	1.0696	0.0189	0.0000	0.0000;
	1072	1	11.5	1.9	0	0	1	1.04379327	-1.94288276	225	1	1.08444	1.00444	1.0698	0.0189	0.0000	0.0000;
	1073	1	0.5	-0.8	0	0	1	1.03533187	-19.0209017	225	1	1.08889	1.00444	1.0088	-0.0099	0.0000	0.0000;
	1074	1	13.2	-0.2	0	0	1	1.03528413	-19.0253676	225	1	1.08889	1.00444	1.0089	-0.0099	0.0000	0.0000;
	1075	1	0	0	0	0	1	1.03370662	-17.0975674	380	1	1.10526	1	1.0078	-0.0000	0.0000	0.0000;
	1076	1	0	0	0	0	1	1.03370662	-17.0975674	380	1	1.10526	1	1.0078	-0.0000	0.0000	0.0000;
	1077	1	0	0	0	0	1	1.03370662	-17.0975674	380	1	1.10526	1	1.0078	-0.0000	0.0000	0.0000;
	1078	1	0	0	0	0	1	1.03369815	-17.0962161	380	1	1.10526	1	1.0078	-0.0000	0.0000	0.0000;
	1079	1	86.3	-15.1	0	0	1	1.04838053	-18.9319843	225	1	1.09539	0.986667	1.0048	-0.0181	0.0000	0.0000;
	1080	1	0	0	0	0	1	1.05263623	-17.3681053	380	1	1.10526	1.03658	1.0044	-0.0173	0.0000	0.0000;
	1081	1	18.8	-13.6	0	0	1	1.03721447	-19.450054	225	1	1.08889	0.986667	1.0096	-0.0006	0.0000	0.0000;
	1082	1	0	0	0	0	1	1.04021031	-18.1783131	225	1	1.08889	0.986667	1.0024	0.0000	0.0000	0.0000;
	1083	1	0	0	0	0	1	1.04025308	-18.1546935	225	1	1.08889	0.986667	1.0024	0.0000	0.0000	0.0000;
	1084	1	0	0	0	0	1	1.04025307	-18.1546998	225	1	1.08889	0.986667	1.0024	0.0000	0.0000	0.0000;
	1085	1	0	0	0	0	1	1.04025308	-18.1546935	225	1	1.08889	0.986667	1.0024	0.0000	0.0000	0.0000;
	1086	1	27	-5.1	0	0	1	1.04871902	-15.5679949	225	1	1.08889	1.00444	1.0146	-0.0054	0.0000	0.0000;
	1087	1	16.8	1	0	0	1	1.03667092	-18.6091226	225	1	1.08889	1.00444	0.9980	-0.0221	0.0000	0.0000;
	1088	1	38.1	8.6	0	0	1	1.03649196	-18.6236473	225	1	1.08889	1.00444	0.9981	-0.0221	0.0000	0.0000;
	1089	1	45.7	-16.5	0	0	1	1.03443517	-18.9297776	225	1	1.09673	0.986667	1.0060	0.0000	0.0000	0.0000;
	1090	1	0	0	0	0	1	1.04040324	-1.20588046	225	1	1.08444	1.00889	1.0008	-0.0000	0.0000	0.0000;
	1092	1	45.6	2.6	0	0	1	1.03034066	-13.3521179	225	1	1.08889	0.933333	0.9423	0.0000	0.0000	0.0000;
	1093	1	55	-2.2	0	0	1	1.05240475	-15.1448355	225	1	1.08444	1.00889	1.0540	-0.0043	0.0000	0.0000;
	1095	1	59.4	-8.5	0	0	1	1.04580805	-5.75427807	225	1	1.08889	1	1.0907	-0.0412	0.0000	0.0000;
	1096	1	119	-0.4	0	0	1	1.03246041	-11.7989556	225	1	1.08889	0.933333	1.0081	-0.0330	0.0000	0.0000;
	1097	1	31.1	-1.4	0	0	1	1.04969966	-16.324293	225	1	1.08889	1.00444	0.9843	-0.0653	0.0000	0.0000;
	1098	1	24.1	-0	0	0	1	1.03927809	-16.731839	225	1	1.08889	1.00444	0.9825	-0.0684	0.0000	0.0000;
	1099	1	30.1	10.9	0	0	1	1.03926347	-1.33566441	225	1	1.08444	1.00889	1.0015	0.0002	0.0000	0.0000;
	1100	1	3.7	5.2	0	0	1	1.04756928	-10.7378068	225	1	1.08889	1.00444	1.0019	-0.0007	0.0000	0.0000;
	1101	1	75.6	-5	0	0	1	1.03615278	-3.67619243	225	1	1.08444	1.00889	1.0119	-0.0010	0.0000	0.0000;
	1103	1	35.6	-9.6	0	0	1	1.03525115	-21.884876	225	1	1.08889	0.986667	1.0256	-0.0218	0.0000	0.0000;
	1104	1	62.2	28.5	0	0	1	1.03521045	-18.6114434	225	1	1.08889	1.00444	1.0053	-0.0192	0.0000	0.0000;
	1105	1	30.1	-1.1	0	-80	1	1.02091713	-19.5965653	225	1	1.08889	1.00444	1.0037	-0.0181	0.0000	0.0000;
	1106	1	22.1	-10.8	0	0	1	1.03623272	-18.0968963	225	1	1.08889	0.986667	1.0021	-0.0264	0.0000	0.0000;
	1107	1	93.5	10.1	0	0	1	1.0491997	-10.583746	225	1	1.08444	1.00444	1.0894	-0.0064	0.0000	0.0000;
	1108	1	0	0	0	0	1	1.04924401	-12.4430176	225	1	1.08889	1.00444	1.0075	-0.0018	0.0000	0.0000;
	1109	1	0	0	0	0	1	1.04865288	-9.23375631	225	1	1.08889	1.00444	1.0115	-0.0030	0.0000	0.0000;
	1110	1	0	0	0	0	1	1.04885418	-8.97218837	380	1	1.10526	1.04211	1.0072	-0.0026	0.0000	0.0000;
	1112	1	10.5	14.6	0	0	1	1.04187563	-3.57868983	225	1	1.08444	1.00889	1.0138	-0.0073	0.0000	0.0000;
	1113	1	-0.7	5.3	0	0	1	1.0518852	-5.37510058	150	1	1.08	0.966667	1.0040	-0.0018	0.0000	0.0000;
	1114	1	11	-2.6	0	0	1	1.04079889	-6.75608536	225	1	1.08444	1.00889	1.0190	-0.0002	0.0000	0.0000;
	1115	1	124.8	6.9	0	0	1	1.03820465	-18.1672852	225	1	1.08889	0.986667	0.9857	-0.0619	0.0000	0.0000;
	1116	1	23.3	-2.5	0	0	1	1.03142506	-23.2951792	225	1	1.08889	0.888889	1.0280	-0.0021	0.0000	0.0000;
	1117	1	17.5	-0.7	0	0	1	1.03143246	-23.2916637	225	1	1.08889	0.888889	1.0280	-0.0021	0.0000	0.0000;
	1118	1	78	7.9	0	0	1	1.03371786	-20.9078293	225	1	1.07769	0.95	1.0139	-0.0070	0.0000	0.0000;
	1119	1	37.5	-25.1	0	0	1	1.03357058	-19.0847524	225	1	1.08889	0.888889	1.0101	0.0009	0.0000	0.0000;
	1120	1	-2.3	-1.3	0	0	1	1.01703117	-9.94636329	150	1	1.08	0.966667	1.0437	-0.0001	0.0000	0.0000;
	1121	1	132.9	17.8	0	0	1	1.03519928	-3.70471411	225	1	1.08444	1.00889	1.0111	-0.0025	0.0000	0.0000;
	1123	1	41.9	-5.4	0	0	1	1.04397698	-18.3471813	225	1	1.08889	1.00444	1.0208	0.0201	0.0000	0.0000;
	1124	1	31.2	-5.3	0	0	1	1.04404274	-18.349107	225	1	1.08889	1.00444	1.0208	0.0201	0.0000	0.0000;
	2048	1	0	0	0	-64	1	0.962745558	-5.00931718	20	1	1.4	0.9	1.0470	-0.2672	0.0000	0.0000;
	1125	1	26.7	-4.5	0	0	1	1.05363953	-4.34913576	225	1	1.0914	1	1.0508	-0.2365	0.0000	0.0000;
	1126	1	0	0	0	0	1	1.05423977	-0.483662161	380	1	1.10597	1.05263	1.0632	-0.0594	0.0000	0.0000;
	1127	1	0	0	0	0	1	1.03327015	-13.0200179	225	1	1.08889	0.933333	0.9178	-0.1515	0.0000	0.0000;
	1128	1	0	0	0	0	1	1.04728822	-10.7197817	380	1	1.10526	1.03947	0.9119	-0.3003	0.0000	0.0000;
	1129	1	4.8	3.3	0	0	1	1.02446961	-21.0745032	225	1	1.08889	0.888889	1.0184	0.0019	0.0000	0.0000;
	1130	1	26.4	5.4	0	0	1	1.05039647	-16.4543838	225	1	1.08889	1.00444	0.9847	-0.0658	0.0000	0.0000;
	1131	1	59.6	20	0	0	1	1.02692869	-19.0125568	225	1	1.08889	1.00444	1.0004	-0.0166	0.0000	0.0000;
	1132	1	14	4.1	0	0	1	1.03685107	-22.2550275	225	1	1.08889	0.888889	1.0204	-0.0094	0.0000	0.0000;
	1133	1	0.3	-0.9	0	0	1	1.05087948	-16.4372685	225	1	1.09053	1.00444	0.9847	-0.0660	0.0000	0.0000;
	1134	1	5.8	-0.3	0	0	1	1.05069798	-16.4515509	225	1	1.09053	1.00444	0.9847	-0.0659	0.0000	0.0000;
	1135	1	0	0	0	0	1	1.04818748	-16.5813792	225	1	1.08889	1.00444	0.9847	-0.0653	0.0000	0.0000;
	1136	1	0	0	0	0	1	1.04848201	-16.6244347	225	1	1.08889	1.00444	0.9844	-0.0653	0.0000	0.0000;
	1137	1	92	15.6	0	0	1	1.03656951	-9.91838889	225	1	1.08889	0.933333	1.0065	0.0034	0.0000	0.0000;
	1138	1	0	0	0	0	1	1.03320509	-9.24443774	225	1	1.08889	0.933333	1.0038	0.0074	0.0000	0.0000;
	1139	1	-19.4	-20.7	0	0	1	1.04054072	-17.7720853	225	1	1.09277	0.986667	1.0002	-0.0011	0.0000	0.0000;
	1140	1	81.6	-2.2	0	0	1	1.0473197	-11.1707945	225	1	1.08889	1.00444	1.0039	-0.0010	0.0000	0.0000;
	1141	1	0	0	0	0	1	1.03885315	-5.06935145	225	1	1.08889	0.977778	1.0081	0.0000	0.0000	0.0000;
	1142	1	0	0	0	0	1	1.03475895	-3.62705133	225	1	1.08889	0.977778	1.0106	-0.0022	0.0000	0.0000;
	1143	1	59.7	6.9	0	0	1	1.04587537	-11.4736235	225	1	1.08889	1.00444	1.0051	-0.0006	0.0000	0.0000;
	1144	1	141	9.4	0	0	1	1.0402693	-5.93126206	225	1	1.08889	1	1.1463	-0.0157	0.0000	0.0000;
	1145	1	40.2	10.9	0	0	1	1.03144888	-9.66755247	225	1	1.08889	0.933333	1.0114	-0.1103	0.0000	0.0000;
	1146	1	63.5	22.1	0	0	1	1.03357974	-18.5136061	225	1	1.08889	0.986667	1.0068	0.0010	0.0000	0.0000;
	1147	1	0	0	0	0	1	1.05388516	-4.35224348	225	1	1.09224	1	1.0507	-0.2366	0.0000	0.0000;
	1148	1	1.9	-7.8	0	0	1	1.05267185	-17.6154085	225	1	1.08925	0.986667	0.9882	-0.0558	0.0000	0.0000;
	1149	1	99.5	-9.7	0	0	1	1.0524297	-1.39389448	225	1	1.08889	1	1.1306	0.0335	0.0000	0.0000;
	1150	1	0	0	0	0	1	1.05263	1.08793331	380	1	1.10526	1.05263	1.1275	0.0475	0.0000	1247.9482;
	1151	1	15.8	3.1	0	0	1	1.03591566	-18.2768113	225	1	1.08889	0.986667	1.0063	-0.0012	0.0000	0.0000;
	1152	1	72.1	16.8	0	0	1	1.04986026	-15.8240217	225	1	1.08889	1.00444	1.0140	-0.0071	0.0000	0.0000;
	1153	1	24.6	0.2	0	0	1	1.04329193	-4.10370553	225	1	1.08444	1.00889	1.0132	-0.0017	0.0000	0.0000;
	1154	1	54.1	-2.6	0	0	1	1.06095929	-7.54692231	225	1	1.08889	1	1.0465	-0.0241	0.0000	0.0000;
	1155	1	9.3	-14.8	0	0	1	1.06802849	-14.2793801	225	1	1.08889	0.933333	1.0067	0.0012	0.0000	0.0000;
	2049	1	0	0	0	-58	1	0.986466784	-19.0679913	20	1	1.4	0.9	1.0073	-0.0072	0.0000	0.0000;
	1156	1	32.1	5	0	0	1	1.03624986	-18.2826171	225	1	1.08889	1.00444	1.0040	-0.0190	0.0000	0.0000;
	1157	1	9.3	-3	0	0	1	1.03584949	-18.7170383	225	1	1.08889	1.00444	1.0073	-0.0102	0.0000	0.0000;
	1158	1	0	0	0	0	1	1.04011039	-16.8754748	380	1	1.10526	1.03364	1.0050	-0.0150	0.0000	0.0000;
	1159	1	0	0	0	0	1	1.04393388	-9.44183093	225	1	1.08889	0.933333	1.0016	0.0018	0.0000	0.0000;
	1160	1	4.9	-0.5	0	0	1	1.03613382	-18.9177703	225	1	1.08889	1.00444	1.0083	-0.0104	0.0000	0.0000;
	1161	1	11.7	-13.7	0	0	1	1.05910214	-4.67850196	225	1	1.09235	0.933333	1.0508	-0.2374	0.0000	0.0000;
	1162	1	0	0	0	0	1	1.03832834	-19.0826315	225	1	1.08889	0.986667	1.0077	-0.0007	0.0000	0.0000;
	1163	1	0	0	0	0	1	1.04113981	-18.3633511	380	1	1.10526	1.03947	1.0101	-0.0007	0.0000	0.0000;
	1164	1	0	0	0	0	1	1.03531302	-19.0201089	225	1	1.08889	1.00444	1.0088	-0.0099	0.0000	0.0000;
	1165	1	0	0	0	0	1	1.03205931	-18.7745886	225	1	1.08889	1.00444	0.9976	-0.0197	0.0000	0.0000;
	1166	1	0	0	0	0	1	1.03767209	-10.2235977	225	1	1.08889	0.933333	1.0055	0.0056	0.0000	0.0000;
	1167	1	18.9	7.6	0	0	1	1.02140139	-19.4950977	225	1	1.08889	0.986667	1.0102	0.0045	0.0000	0.0000;
	1168	1	54.4	8.5	0	0	1	1.0304796	-12.4593278	225	1	1.08889	0.933333	0.9382	0.0005	0.0000	0.0000;
	1169	1	14.6	1.1	0	0	1	1.03946283	-16.4497608	225	1	1.08889	1.00444	0.9815	-0.0700	0.0000	0.0000;
	1170	1	118.2	16.2	0	0	1	1.043124	-3.95749394	225	1	1.08444	1.00889	1.0123	-0.0015	0.0000	0.0000;
	1171	1	18.3	0.3	0	0	1	1.02599133	-23.2909957	225	1	1.08889	0.888889	1.0287	-0.0006	0.0000	0.0000;
	1172	1	51.8	10	0	0	1	1.02589378	-23.3031405	225	1	1.08889	0.888889	1.0288	-0.0006	0.0000	0.0000;
	2038	1	0	0	0	-64	1	0.99512999	-17.5948133	20	1	1.4	0.9	0.9809	-0.0633	0.0000	0.0000;
	1173	1	0	0	0	0	1	1.04660687	-17.4706201	225	1	1.08889	0.986667	0.9819	-0.0666	0.0000	0.0000;
	1174	1	0	0	0	0	1	1.05480558	-16.1292296	380	1	1.10526	1.03947	0.9856	-0.0608	0.0000	0.0000;
	1175	1	21.9	5.5	0	0	1	1.04886734	-18.0815889	225	1	1.08889	0.933333	1.0180	-0.0066	0.0000	0.0000;
	1176	1	67.6	4.3	0	0	1	1.03198241	-22.1846644	225	1	1.08889	0.933333	1.0231	-0.0059	0.0000	0.0000;
	1177	1	38.9	5.2	0	0	1	1.04065846	-18.1815373	380	1	1.10526	1	1.0088	-0.0093	0.0000	0.0000;
	1178	1	48.8	5.4	0	0	1	1.04756682	-16.7938655	225	1	1.08889	1.00444	0.9855	-0.0653	0.0000	0.0000;
	1179	1	0	0	0	0	1	1.02993645	-21.4290448	225	1	1.08889	0.986667	1.0232	-0.0014	0.0000	0.0000;
	1180	1	0	0	0	0	1	1.04601319	-19.955397	380	1	1.10526	1.03947	1.0202	-0.0045	0.0000	0.0000;
	1181	1	0	0	0	0	1	1.04365057	-21.5606381	380	1	1.10526	1.03947	1.0247	-0.0026	0.0000	0.0000;
	1182	1	9.3	-4.3	0	0	1	1.03878998	-9.91269537	225	1	1.08889	0.933333	1.0056	0.0042	0.0000	0.0000;
	1183	1	152.2	-34.1	0	0	1	1.04886095	-5.01261284	225	1	1.08444	1.00444	1.1298	-0.0189	0.0000	0.0000;
	1184	1	43.4	-5.9	0	0	1	1.04001763	-5.84297471	225	1	1.08444	1.00889	1.0074	-0.0000	0.0000	0.0000;
	1185	1	144.2	5	0	0	1	1.03370066	-11.8905761	225	1	1.08889	0.933333	1.0065	-0.0207	0.0000	0.0000;
	1186	1	0.2	-3.8	0	0	1	1.03599383	-7.58693117	225	1	1.08889	1	1.0745	-0.0336	0.0000	0.0000;
	1187	1	0.3	-1.4	0	0	1	1.0359088	-7.58582322	225	1	1.08889	1	1.0745	-0.0335	0.0000	0.0000;
	1188	1	47.9	-1.8	0	0	1	1.03660842	-18.5944424	225	1	1.08889	1.00444	0.9979	-0.0221	0.0000	0.0000;
	1189	1	98.9	-10.8	0	0	1	1.02198251	-21.5557536	225	1	1.08889	0.968889	1.0261	0.0009	0.0000	0.0000;
	1190	1	61.7	-33.7	0	0	1	1.05253488	-5.66050445	225	1	1.08632	1.00444	1.1274	-0.0195	0.0000	0.0000;
	1191	1	6.8	6.5	0	0	1	1.06546103	5.0433284	150	1	1.10701	0.9	1.0692	-0.0043	0.0000	0.0000;
	1192	1	12.9	2.1	0	0	1	1.0269781	-19.5705411	225	1	1.08889	0.986667	1.0110	0.0028	0.0000	0.0000;
	1193	1	125.9	9.4	0	0	1	1.05474557	-10.3473892	225	1	1.08444	1.00444	1.0953	-0.0117	0.0000	0.0000;
	1194	1	2.9	-1.1	0	0	1	1.04215609	-6.15967389	380	1	1.10526	1.03947	0.9956	-0.0454	0.0000	0.0000;
	1195	1	2.9	-1.2	0	0	1	1.04217821	-6.15977149	380	1	1.10526	1.03947	0.9956	-0.0454	0.0000	0.0000;
	1835	1	35.6	-10.5	0	0	1	1.04689797	-12.4390486	225	1	1.08889	0.933333	1.0056	-0.0184	0.0000	0.0000;
	1836	1	52.8	4.7	0	0	1	1.05351763	-10.5911792	225	1	1.08889	0.933333	0.9694	-0.1525	0.0000	0.0000;
	1196	1	11.9	-1.6	0	0	1	1.03869285	-16.4028167	225	1	1.08889	1.00444	0.9821	-0.0682	0.0000	0.0000;
	1197	1	94.2	3.8	0	0	1	1.04967658	-16.0157758	225	1	1.08889	1.00444	1.0156	-0.0072	0.0000	0.0000;
	1198	1	79.1	14.1	0	0	1	1.03753524	-5.03976937	225	1	1.08444	1.00889	1.0108	-0.0002	0.0000	0.0000;
	1199	1	185.8	19.7	0	0	1	1.03946143	-17.3055401	225	1	1.0973	0.986667	1.0002	-0.0000	0.0000	0.0000;
	1200	1	0	0	0	0	1	1.04820497	-15.2705468	380	1	1.10969	1.03947	1.0005	0.0017	0.0000	0.0000;
	1201	1	15.7	0.2	0	0	1	1.04798064	-3.31506712	225	1	1.08444	1.00444	1.0914	-0.0690	0.0000	0.0000;
	1202	1	66.6	6.5	0	0	1	1.04706594	-15.386693	225	1	1.08889	1.00444	1.0169	-0.0041	0.0000	0.0000;
	1203	1	24.3	-2.7	0	0	1	1.03703791	-22.1032567	225	1	1.08889	0.888889	1.0152	-0.0140	0.0000	0.0000;
	1204	1	12.4	0.8	0	0	1	1.03700121	-22.0761359	225	1	1.08889	0.888889	1.0150	-0.0139	0.0000	0.0000;
	1205	1	53.9	-5.7	0	0	1	1.0582649	-4.91194727	225	1	1.08917	1.00444	1.0694	-0.0257	0.0000	0.0000;
	1206	1	133.9	19.8	0	0	1	1.04961865	-5.45133695	225	1	1.08444	1.00889	1.0223	-0.0091	0.0000	0.0000;
	1207	1	28.5	9.1	0	0	1	1.03588987	-2.64687471	225	1	1.08444	1.00889	1.0070	-0.0000	0.0000	0.0000;
	1208	1	105	19.8	0	0	1	1.05130404	-7.077619	225	1	1.08889	1	1.0401	-0.0166	0.0000	0.0000;
	1209	1	0	0	0	0	1	1.0420733	-9.57238159	225	1	1.08889	0.933333	1.0030	0.0022	0.0000	0.0000;
	1210	1	0	0	0	0	1	1.04026944	-6.19947513	225	1	1.08889	0.977778	1.0165	-0.0000	0.0000	0.0000;
	1211	1	12.7	-4.2	0	0	1	1.01284809	-11.2142647	150	1	1.08	0.966667	1.0550	-0.0020	0.0000	0.0000;
	1212	1	1	3.3	0	0	1	1.04423375	-5.42095339	225	1	1.08444	1.00444	1.0523	-0.3109	0.0000	0.0000;
	1213	1	0	0	0	0	1	1.04316502	-1.29434692	380	1	1.10263	1.04211	1.0397	-0.0000	0.0000	0.0000;
	1214	1	0	0	0	0	1	1.04307194	-1.30083974	380	1	1.10263	1.04211	1.0397	-0.0000	0.0000	0.0000;
	2039	1	0	0	0	-64	1	0.916454318	-13.4751389	20	1	1.4	0.9	0.9204	-0.1694	0.0000	0.0000;
	1215	1	96.8	-3.1	0	0	1	1.03818072	-13.2561256	225	1	1.08889	0.986667	0.9225	-0.1790	0.0000	0.0000;
	1216	1	0	0	0	0	1	1.04786679	-10.1245109	380	1	1.10526	1.03947	0.9355	-0.2107	0.0000	0.0000;
	1217	1	62.3	6.7	0	0	1	1.03212748	-3.77760859	225	1	1.08444	1.00889	1.0099	-0.0004	0.0000	0.0000;
	1218	1	44.3	-17.5	0	0	1	1.05585384	-4.5925331	225	1	1.08889	1	1.0164	-1.5905	0.0000	0.0000;
	1219	1	73.8	6.6	0	0	1	1.05448228	1.14175858	225	1	1.08444	1.00444	1.1183	-0.0194	0.0000	0.0000;
	1220	1	78.7	-4.4	0	0	1	1.05474322	0.991592055	225	1	1.08444	1.00444	1.1190	-0.0196	0.0000	0.0000;
	1221	2	10.8	-11.9	0	0	1	1.04758215	-9.36621162	225	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1222	1	104.1	45.4	0	0	1	1.03394848	-18.7675995	225	1	1.0952	0.986667	1.0052	0.0003	0.0000	0.0000;
	1223	1	82.8	-2.2	0	0	1	1.03569835	-19.0284283	225	1	1.0952	0.986667	1.0060	-0.0003	0.0000	0.0000;
	1224	1	131.5	1.7	0	0	1	1.02530457	0.0113467311	225	1	1.08444	1.00444	1.0880	-0.0065	0.0000	0.0000;
	1225	1	126.4	26.6	0	0	1	1.03714589	-17.7489768	225	1	1.09255	0.986667	1.0003	-0.0001	0.0000	0.0000;
	1226	1	35.6	1.5	0	0	1	1.04499076	-1.83029242	225	1	1.08444	1.00444	1.0691	0.0192	0.0000	0.0000;
	1227	1	54.5	1.4	0	0	1	1.0280391	-18.8310828	225	1	1.08889	1.00444	0.9991	-0.0166	0.0000	0.0000;
	1228	1	21.2	-2.1	0	0	1	1.03666557	-18.6187025	225	1	1.08889	1.00444	0.9981	-0.0223	0.0000	0.0000;
	1229	1	77	-5.3	0	0	1	1.04087212	-21.5618773	225	1	1.08931	0.986667	1.0187	-0.0074	0.0000	0.0000;
	1230	1	35.4	6.6	0	0	1	1.03199048	2.82119312	225	1	1.08444	1.00444	1.0694	-0.0040	0.0000	0.0000;
	1231	1	68	-5.5	0	0	1	1.05424143	-5.81254043	225	1	1.08889	1	1.0892	-0.0461	0.0000	0.0000;
	1232	1	64.4	11.8	0	0	1	1.03534846	-19.0297277	225	1	1.08889	1.00444	1.0089	-0.0099	0.0000	0.0000;
	1233	1	0	0	0	0	1	1.05288274	-5.61351692	225	1	1.09148	1	1.0130	-0.9505	0.0000	0.0000;
	1234	1	20.4	5.4	0	0	1	1.02917897	-23.1387606	225	1	1.08889	0.888889	1.0272	-0.0012	0.0000	0.0000;
	1235	1	19.1	0.6	0	0	1	1.02928559	-23.138478	225	1	1.08889	0.888889	1.0272	-0.0013	0.0000	0.0000;
	1236	1	84.6	2.8	0	0	1	1.04967638	-13.8585096	225	1	1.08889	1.00444	1.0132	-0.0027	0.0000	0.0000;
	1237	1	0	0	0	0	1	1.05780701	-5.14944201	150	1	1.08809	0.966667	1.0041	-0.0041	0.0000	0.0000;
	1238	1	54.3	-0.7	0	0	1	1.04008451	-4.5017589	225	1	1.08444	1.00889	1.0108	-0.0013	0.0000	0.0000;
	1239	1	29.8	-0	0	0	1	1.0575694	-5.66135888	225	1	1.08889	1	1.0651	-0.1420	0.0000	0.0000;
	1240	1	135.5	22.4	0	0	1	1.05727606	-8.03398414	225	1	1.08889	1	1.0636	-0.0540	0.0000	0.0000;
	1241	1	118.9	2.1	0	0	1	1.03969367	-12.2806364	225	1	1.08889	0.933333	1.0081	-0.0150	0.0000	0.0000;
	1242	1	0	0	0	0	1	1.03982729	-7.50367082	380	1	1.10526	1.03947	0.9984	-0.0143	0.0000	0.0000;
	1243	1	0	0	0	0	1	1.04087495	-7.17402435	380	1	1.10526	1.03947	0.9966	-0.0306	0.0000	0.0000;
	1246	1	44.7	-1.8	0	0	1	1.03279099	-20.6519114	225	1	1.08889	0.968889	1.0149	0.0020	0.0000	0.0000;
	1247	1	0	0	0	0	1	1.02977158	-19.3458548	225	1	1.08889	0.986667	1.0097	0.0022	0.0000	0.0000;
	1248	1	0	0	0	0	1	1.02977081	-19.3458547	225	1	1.08889	0.986667	1.0097	0.0022	0.0000	0.0000;
	1249	1	0	0	0	0	1	1.02977158	-19.3458548	225	1	1.08889	0.986667	1.0097	0.0022	0.0000	0.0000;
	1250	1	0	0	0	0	1	1.02977158	-19.3458548	225	1	1.08889	0.986667	1.0097	0.0022	0.0000	0.0000;
	1251	1	0	0	0	0	1	1.02969865	-19.3610169	225	1	1.08889	0.986667	1.0097	0.0022	0.0000	0.0000;
	1252	1	3.1	-5	0	0	1	1.03862839	-17.8411479	225	1	1.09108	0.986667	1.0033	-0.0011	0.0000	0.0000;
	1253	1	0	0	0	0	1	1.03408819	-14.3147299	150	1	1.08	0.966667	1.0288	0.0029	0.0000	0.0000;
	1254	1	0	0	0	0	1	1.10068677	-10.089791	380	1	1.10526	1.03947	1.0005	0.0000	0.0000	0.0000;
	1255	2	0	0	0	0	1	1.05522852	-5.27248081	225	1	1.08174	0.95	1.0630	-0.1537	0.0000	0.0000;
	1256	1	56.3	-11.1	0	0	1	1.0376974	-22.5314818	225	1	1.08889	0.937778	1.0218	-0.0105	0.0000	0.0000;
	1257	1	0	0	0	0	1	1.04689011	-11.1587262	150	1	1.08	0.966667	1.0046	0.0016	0.0000	0.0000;
	1258	1	56.9	4.6	0	0	1	1.03671847	-8.23343633	225	1	1.08444	1.00889	1.0135	0.0009	0.0000	0.0000;
	1259	1	5	-5.2	0	0	1	1.0404871	-13.1963172	225	1	1.08444	1.00444	0.9336	-0.1451	0.0000	0.0000;
	1260	1	0	0	0	0	1	1.04597086	-10.2157525	380	1	1.10263	1.04211	0.9419	-0.1598	0.0000	0.0000;
	1261	1	34.8	-6.3	0	0	1	1.04746133	-7.32863595	225	1	1.08889	1	0.9760	-0.8510	0.0000	0.0000;
	1262	1	0	0	0	0	1	1.06447972	-6.69751485	225	1	1.08889	1	1.0419	-0.0228	0.0000	0.0000;
	1263	1	0	0	0	0	1	1.06580234	-4.53873329	380	1	1.10526	1.04306	1.0414	-0.0196	0.0000	0.0000;
	1264	1	-0.6	-11.5	0	0	1	0.973562373	4.54459113	150	1	1.1	0.9	1.0863	-0.0250	0.0000	0.0000;
	1265	1	28.6	2.4	0	0	1	1.04093481	-4.6721859	225	1	1.08889	1	1.0841	-0.0367	0.0000	0.0000;
	1266	1	41.3	17.9	0	0	1	1.0621391	-14.68662	225	1	1.09416	1	1.1923	0.0371	0.0000	0.0000;
	1267	1	74.9	-13.1	0	0	1	1.0512781	2.98877761	380	1	1.10526	1.04211	1.0196	-0.0010	0.0000	0.0000;
	1268	2	115	44.3	0	0	1	1.02601851	-19.0908835	225	1	1.08546	0.95	1.0125	-0.0242	0.0000	0.0000;
	1269	1	0	0	0	0	1	1.04877938	-3.29735884	225	1	1.08444	1.00889	1.0121	-0.0094	0.0000	0.0000;
	1270	1	0	0	0	0	1	1.05315859	-3.08178311	225	1	1.08444	1.00889	1.0127	-0.0125	0.0000	0.0000;
	1271	1	0	0	0	0	1	1.05879179	-1.24234145	380	1	1.10263	1.04873	1.0087	-0.0047	0.0000	0.0000;
	1272	1	0	0	0	0	1	1.05215606	-0.64159519	225	1	1.08444	1.00444	1.1208	-0.0223	0.0000	0.0000;
	1273	1	0	0	0	0	1	1.05358687	-4.97445443	225	1	1.08444	1.00444	1.0408	0.0065	0.0000	0.0000;
	1274	1	84.8	17.6	0	0	1	1.03588997	-19.3356564	225	1	1.08889	1.00444	1.0101	-0.0104	0.0000	0.0000;
	1275	1	42.1	3.4	0	0	1	1.04418427	-18.3912784	225	1	1.08889	1.00444	1.0212	0.0199	0.0000	0.0000;
	1276	1	198.5	-12.3	0	0	1	1.05799683	-3.41748588	90	1	1.07778	0.977778	1.0230	-0.0013	0.0000	0.0000;
	1277	1	0	0	0	0	1	1.04985727	1.85059851	380	1	1.10526	1.04211	1.0198	-0.0014	0.0000	0.0000;
	1278	1	0	0	0	0	1	1.04963305	1.84984648	380	1	1.10526	1.04211	1.0198	-0.0014	0.0000	0.0000;
	1279	1	92.3	14.2	0	0	1	1.03291461	-4.81851058	225	1	1.08444	1.00889	1.0131	-0.0128	0.0000	0.0000;
	1280	1	0	0	0	0	1	1.04097653	-18.3215875	225	1	1.08889	1.00444	1.0078	-0.0027	0.0000	0.0000;
	1281	1	0	0	0	0	1	1.04314976	-15.0533643	380	1	1.10526	1.04211	1.0085	-0.0029	0.0000	0.0000;
	1282	1	0	0	0	0	1	1.04309872	-15.1603128	380	1	1.10526	1.04211	1.0091	0.0034	0.0000	0.0000;
	1285	1	250.4	-0.9	0	0	1	1.01106188	-4.95590981	225	1	1.08444	1.00444	1.1146	-0.0017	0.0000	0.0000;
	1286	1	68.7	-18.8	0	0	1	1.02426273	-22.0411051	225	1	1.08889	0.888889	1.0245	-0.0002	0.0000	0.0000;
	1287	1	10.9	-2.8	0	0	1	1.04376236	-10.3963136	225	1	1.08889	1.00444	1.0586	-0.0184	0.0000	0.0000;
	1288	1	25.6	4.2	0	0	1	1.02682027	-21.9609645	225	1	1.08889	0.986667	1.0264	-0.0008	0.0000	0.0000;
	1289	1	161.2	-7.3	0	0	1	1.03137714	-14.2981419	90	1	1.0825	0.977778	1.0087	-0.0029	0.0000	0.0000;
	1290	1	0	0	0	0	1	1.04863433	-9.99049851	380	1	1.10526	1.04211	1.0065	-0.0030	0.0000	0.0000;
	1291	1	0	0	0	0	1	1.04862007	-9.99363419	380	1	1.10526	1.04211	1.0065	-0.0030	0.0000	0.0000;
	1292	1	48.8	9.1	0	0	1	1.03540636	-20.2447747	225	1	1.08889	1.00226	1.0137	-0.0051	0.0000	0.0000;
	1294	1	49.8	7.8	0	0	1	1.02753117	-18.9673324	225	1	1.08889	1.00444	1.0003	-0.0168	0.0000	0.0000;
	1295	1	222.5	12.3	0	0	1	1.05040219	4.95465787	380	1	1.10526	1.04211	1.0146	-0.0001	0.0000	0.0000;
	1296	1	37.1	-3.9	0	0	1	1.04663271	-17.8425828	225	1	1.08889	0.986667	0.9829	-0.0668	0.0000	0.0000;
	1297	1	43.1	-6.8	0	0	1	1.04623132	-17.656463	225	1	1.08889	0.986667	0.9769	-0.0806	0.0000	0.0000;
	2040	1	0	0	0	-54	1	0.997068425	-7.86812955	20	1	1.4	0.9	1.0220	-0.0028	0.0000	0.0000;
	1298	1	0	0	0	0	1	1.04199569	-7.06544898	225	1	1.08889	1.00444	1.0216	-0.0044	0.0000	0.0000;
	1299	1	0	0	0	0	1	1.04611815	-4.00421491	380	1	1.10526	1.04211	1.0172	-0.0032	0.0000	0.0000;
	1300	1	36.3	-18	0	0	1	1.05717361	-5.55492293	225	1	1.08889	1	1.0862	-0.0474	0.0000	0.0000;
	1301	1	116.6	22	0	0	1	1.05199298	-12.3991908	225	1	1.08444	1.00889	1.0408	-0.0040	0.0000	0.0000;
	1302	1	0	0	0	0	1	1.05518689	-10.8315818	380	1	1.10263	1.02895	1.0402	-0.0038	0.0000	0.0000;
	1303	1	142	23.8	0	0	1	1.05003864	-9.9567498	225	1	1.08444	1.00444	1.0853	-0.0057	0.0000	0.0000;
	1304	1	92	17.4	0	0	1	1.02676095	-11.5467339	225	1	1.08889	0.933333	1.0151	-0.0645	0.0000	0.0000;
	1305	1	0	0	0	0	1	1.01066543	3.12622258	225	1	1.08889	0.977778	1.0000	-0.0000	0.0000	0.0000;
	1306	1	0	0	0	0	1	1.0110885	3.25420732	225	1	1.08889	0.977778	1.0000	-0.0000	0.0000	0.0000;
	1307	1	0	0	0	0	1	1.01106045	2.72820054	225	1	1.08889	0.977778	1.0000	-0.0000	0.0000	0.0000;
	1308	1	0	0	0	0	1	1.01095507	3.07595513	225	1	1.08889	0.977778	1.0000	-0.0000	0.0000	0.0000;
	1309	1	41.2	9.1	0	0	1	1.02645216	-21.5319524	225	1	1.08889	0.888889	1.0222	-0.0003	0.0000	0.0000;
	1310	1	2	2.8	0	0	1	1.02647195	-21.5278002	225	1	1.08889	0.888889	1.0222	-0.0003	0.0000	0.0000;
	1311	1	0	0	0	0	1	1.00932606	2.65895056	225	1	1.08444	1.00889	1.0009	-0.0001	0.0000	0.0000;
	1312	1	0	0	0	0	1	1.00896688	2.54060506	225	1	1.08444	1.00889	1.0010	-0.0001	0.0000	0.0000;
	1313	1	0	0	0	0	1	1.00889	2.36253235	225	1	1.08444	1.00889	1.0012	0.0005	0.0000	41.3680;
	1314	1	0	0	0	0	1	1.03291125	-3.39444003	225	1	1.08444	1.00889	0.9970	-0.0229	0.0000	0.0000;
	1315	1	0	0	0	0	1	1.00889	2.41400667	225	1	1.08444	1.00889	1.0012	0.0005	0.0000	38.9384;
	1316	1	0	0	0	0	1	1.00889	2.48729764	225	1	1.08444	1.00889	1.0012	0.0005	0.0000	39.0647;
	1317	1	0	0	0	0	1	1.00889	2.03617765	225	1	1.08444	1.00889	1.0014	0.0005	0.0000	39.6649;
	1318	1	0	0	0	0	1	1.00928088	2.51566537	225	1	1.08444	1.00889	1.0009	-0.0001	0.0000	0.0000;
	1319	1	0	0	0	0	1	1.00923701	2.17779791	225	1	1.08444	1.00889	1.0012	-0.0000	0.0000	0.0000;
	1320	3	0	0	0	0	1	1.06049033	-0.0734779345	380	1	1.10263	1.05526	1.0021	-0.0026	0.0000	0.0000;
	1321	2	0	0	0	0	1	1.07212234	5.9941854	150	1	1.10847	0.9	1.0575	-0.0047	0.0000	0.0000;
	1322	1	107.7	13.1	0	0	1	1.04889147	-4.52284597	225	1	1.08889	1	1.1284	-0.0189	0.0000	0.0000;
	1323	1	0.8	1.2	0	0	1	1.01585272	-20.6843553	225	1	1.08889	0.888889	1.0188	0.0041	0.0000	0.0000;
	1324	1	24.7	6.5	0	0	1	1.01576252	-20.6917995	225	1	1.08889	0.888889	1.0189	0.0041	0.0000	0.0000;
	1838	1	7.1	-1.1	0	0	1	1.01585054	-20.6865922	225	1	1.08889	0.888889	1.0188	0.0041	0.0000	0.0000;
	1325	1	29.5	3.8	0	0	1	1.03526225	-19.0537513	225	1	1.08889	1.00444	1.0091	-0.0099	0.0000	0.0000;
	1326	1	4.1	-7.7	0	0	1	1.04717612	-18.3328746	225	1	1.09553	0.986667	1.0040	-0.0147	0.0000	0.0000;
	1327	1	26.2	3.9	0	0	1	1.05363767	-14.6929613	225	1	1.08444	1.00889	1.0511	-0.0042	0.0000	0.0000;
	1328	1	4	-2.6	0	0	1	1.04968343	-4.78556152	225	1	1.08494	1.00444	1.0435	-0.8317	0.0000	0.0000;
	1329	1	104.5	6.4	0	0	1	1.05233316	-15.1192034	225	1	1.08444	1.00889	1.0537	-0.0042	0.0000	0.0000;
	1330	1	42.6	12.8	0	0	1	1.05865871	-14.9601278	225	1	1.08889	0.933333	1.0076	0.0034	0.0000	0.0000;
	1331	1	22.7	23.6	0	0	1	1.00983969	2.71836306	225	1	1.04444	0.982222	1.0005	0.0001	0.0000	0.0000;
	1332	1	0	0	0	0	1	1.03435235	-17.7525824	225	1	1.08889	1.00444	1.0015	-0.0188	0.0000	0.0000;
	1333	1	0	0	0	0	1	1.02190005	-18.7768281	225	1	1.08889	1.00444	0.9991	-0.0164	0.0000	0.0000;
	1334	1	77.9	4	0	0	1	1.05377998	-10.5554389	225	1	1.08889	0.933333	0.9690	-0.1524	0.0000	0.0000;
	1335	2	7.2	1	0	0	1	1.02268166	-8.97425936	150	1	1.1	0.9	1.0337	0.0000	0.0000	0.0000;
	1336	1	46	-13.2	0	0	1	1.03644927	4.20569629	225	1	1.08444	1.00444	1.1586	-0.1696	0.0000	0.0000;
	1337	1	1.4	-7.3	0	0	1	1.04221533	9.19382422	380	1	1.10263	1.04211	1.1621	-0.0093	0.0000	0.0000;
	1338	1	80.1	8.7	0	0	1	1.0237377	-7.28732474	225	1	1.08889	0.933333	1.0038	-0.0049	0.0000	0.0000;
	1339	1	43.5	1.8	0	0	1	1.02501606	-21.9012883	225	1	1.08889	0.888889	1.0236	-0.0003	0.0000	0.0000;
	1340	1	43.5	-8.1	0	0	1	1.04149519	-19.7045118	225	1	1.09103	1.00444	1.0141	-0.0045	0.0000	0.0000;
	1341	1	48.7	1.5	0	0	1	1.03994866	-16.670392	225	1	1.09515	0.986667	0.9980	-0.0033	0.0000	0.0000;
	1342	1	54.1	-11.7	0	0	1	1.04748169	-8.01056532	225	1	1.08444	1.00444	-0.7274	-8.8054	0.0000	0.0000;
	1343	1	0	0	0	0	1	1.03043395	-6.2853616	380	1	1.10526	1.02945	1.0000	-0.0000	0.0000	0.0000;
	1344	1	100.9	15.4	0	0	1	1.04875426	-12.7223478	225	1	1.08975	1.00444	1.0074	-0.0014	0.0000	0.0000;
	1345	1	36	-16.4	0	0	1	1.05064405	-12.8728198	225	1	1.08975	1.00444	1.0083	-0.0020	0.0000	0.0000;
	1347	1	0	0	0	0	1	1.04656585	-10.7818831	380	1	1.10526	1.04211	1.0045	-0.0009	0.0000	0.0000;
	1348	1	48.7	5.5	0	0	1	1.02552669	-22.803023	225	1	1.08889	0.888889	1.0257	-0.0010	0.0000	0.0000;
	1349	1	104.7	10.6	0	0	1	1.04075079	-11.1232578	225	1	1.08889	0.933333	1.0021	-0.0121	0.0000	0.0000;
	1350	1	-18.6	-13.6	0	0	1	1.06342648	-14.2097491	225	1	1.08889	0.933333	1.0046	0.0031	0.0000	0.0000;
	2055	1	0	0	0	-64	1	1.0046385	-5.58042712	20	1	1.4	0.9	1.0836	-0.0461	0.0000	0.0000;
	1351	1	45.2	-12.6	0	0	1	1.05702276	-5.15750731	225	1	1.08889	1	1.0847	-0.0471	0.0000	0.0000;
	1352	1	0	0	0	0	1	1.0630357	-2.05375936	380	1	1.10526	1.05263	1.0849	-0.0254	0.0000	0.0000;
	1353	1	0	0	0	0	1	1.04336958	-1.49931192	380	1	1.10263	1.04211	1.0402	-0.0001	0.0000	0.0000;
	1354	1	27	-10.5	0	0	1	1.04918809	-15.5247373	225	1	1.08889	1.00444	1.0138	-0.0061	0.0000	0.0000;
	1355	1	151.5	-36.8	0	0	1	1.05949243	-3.56697484	225	1	1.08889	1	1.0894	-0.0594	0.0000	0.0000;
	1356	2	0	0	0	0	1	1.05360754	-9.99515289	225	1	1.07815	0.95	1.0308	-0.0041	0.0000	0.0000;
	1357	1	74.2	15	0	0	1	1.04990662	-15.9498385	225	1	1.08889	1.00444	1.0148	-0.0071	0.0000	0.0000;
	1358	1	0	0	0	0	1	1.0293756	-23.1167111	225	1	1.08889	0.888889	1.0270	-0.0013	0.0000	0.0000;
	1359	1	80.1	-23.2	0	0	1	1.03099321	-1.01796237	225	1	1.08444	1.00444	1.0949	-0.0143	0.0000	0.0000;
	1360	1	0	0	0	0	1	1.03931252	-21.1253568	225	1	1.08889	0.888889	1.0099	-0.0144	0.0000	0.0000;
	1361	1	0	0	0	0	1	1.04274613	-18.6577573	380	1	1.10526	0.973684	1.0084	-0.0151	0.0000	0.0000;
	1362	1	5.9	0.7	0	0	1	1.03793565	-22.2139773	225	1	1.08889	0.888889	1.0168	-0.0131	0.0000	0.0000;
	1363	1	29.6	-10.9	0	0	1	1.05487028	-17.7235253	225	1	1.09152	0.986667	0.9990	-0.0366	0.0000	0.0000;
	1364	1	30.1	-6.1	0	0	1	1.05181753	-16.9115723	225	1	1.09152	0.986667	0.9998	-0.0305	0.0000	0.0000;
	1365	1	0	0	0	0	1	1.06078257	-15.1582223	380	1	1.10526	1.03947	1.0003	-0.0323	0.0000	0.0000;
	1366	1	0	0	0	0	1	1.0377831	-17.8712852	225	1	1.09299	0.986667	1.0009	-0.0004	0.0000	0.0000;
	1367	1	0	0	0	0	1	1.04601895	-15.7040498	380	1	1.10526	1.03947	1.0024	-0.0021	0.0000	0.0000;
	1368	1	0	0	0	0	1	1.04450096	-15.5131421	380	1	1.10526	1.03947	1.0012	-0.0013	0.0000	0.0000;
	1371	1	19.3	-0.1	0	0	1	1.02817916	-18.8710424	225	1	1.08889	1.00444	0.9993	-0.0167	0.0000	0.0000;
	1372	1	41.3	10.4	0	0	1	1.02101002	-19.6634168	225	1	1.08889	1.00444	1.0040	-0.0182	0.0000	0.0000;
	1373	1	0	0	0	0	1	0.98311371	-22.1231711	150	1	1.1	0.9	1.0114	-0.0064	0.0000	0.0000;
	1374	1	90.8	11.8	0	0	1	1.04262715	-19.928903	225	1	1.08889	0.986667	1.0105	-0.0070	0.0000	0.0000;
	1375	1	0	0	0	0	1	1.04612388	-17.8105681	380	1	1.10526	1.03947	1.0083	-0.0070	0.0000	0.0000;
	1376	1	88.8	-2.4	0	0	1	1.05196718	-11.5889477	225	1	1.08444	1.00889	1.0381	-0.0043	0.0000	0.0000;
	1377	1	138.9	9.2	0	0	1	1.05208708	-4.67241043	225	1	1.08444	1.00889	1.0273	-0.0294	0.0000	0.0000;
	1378	1	0	0	0	0	1	1.0280912	-18.7344222	225	1	1.08889	1.00444	0.9984	-0.0164	0.0000	0.0000;
	1379	1	0	0	0	0	1	1.02805684	-18.7503226	225	1	1.08889	1.00444	0.9985	-0.0164	0.0000	0.0000;
	1380	1	50.5	0.7	0	0	1	1.04106891	-20.6762103	225	1	1.08889	0.986667	1.0143	-0.0071	0.0000	0.0000;
	1381	1	82.6	19.3	0	0	1	1.02799721	-18.8274651	225	1	1.08889	1.00444	0.9990	-0.0166	0.0000	0.0000;
	1382	1	0	0	0	0	1	1.10291244	-20.7243371	380	1	1.10526	1.03947	1.0025	-0.0005	0.0000	0.0000;
	1383	1	32.7	-18.7	0	0	1	1.05588776	-15.591133	380	1	1.10526	1.03947	0.9802	-0.0677	0.0000	0.0000;
	2041	1	0	0	0	-60	1	0.995496797	-16.5162408	20	1	1.4	0.9	0.9819	-0.0607	0.0000	0.0000;
	2042	1	0	0	0	-58	1	1.00499868	-17.1777982	20	1	1.4	0.9	0.9810	-0.0628	0.0000	0.0000;
	2060	1	0	0	0	-58	1	0.99990505	-16.8730013	20	1	1.4	0.9	0.9815	-0.0628	0.0000	0.0000;
	2073	1	0	0	0	-60	1	0.988089372	-17.204968	20	1	1.4	0.9	0.9790	-0.0668	0.0000	0.0000;
	1384	1	62	18.7	0	0	1	1.03818001	-16.3342066	225	1	1.08889	1.00444	0.9820	-0.0681	0.0000	0.0000;
	1385	1	0	0	0	0	1	1.04773093	-16.0589153	225	1	1.08889	1.00444	0.9840	-0.0649	0.0000	0.0000;
	1386	1	0	0	0	0	1	1.04418741	-13.0404336	380	1	1.10526	1.04211	0.9895	-0.0637	0.0000	0.0000;
	1387	1	92.1	-2.7	0	0	1	1.03558924	-16.1080676	225	1	1.08444	1.00444	0.9505	-0.1115	0.0000	0.0000;
	1388	1	1.5	-4.6	0	0	1	1.03873273	-16.3883908	225	1	1.08889	1.00444	0.9821	-0.0682	0.0000	0.0000;
	1389	1	161.8	-26.3	0	0	1	1.00047951	-5.17951012	90	1	1.06667	0.977778	1.0501	-0.0063	0.0000	0.0000;
	1390	1	0	0	0	0	1	1.0467365	-0.911773013	380	1	1.10263	1.04211	1.0489	-0.0061	0.0000	0.0000;
	1391	1	0	0	0	0	1	1.04679393	-0.893639409	380	1	1.10263	1.04211	1.0474	-0.0062	0.0000	0.0000;
	2056	1	0	0	0	-64	1	0.967037036	-19.817077	20	1	1.4	0.9	0.9979	-0.0153	0.0000	0.0000;
	2057	1	0	0	0	-56	1	0.920654829	-18.0221601	20	1	1.4	0.9	1.0018	-0.0134	0.0000	0.0000;
	2079	1	0	0	0	-60	1	0.966659202	-19.2891146	20	1	1.4	0.9	0.9987	-0.0142	0.0000	0.0000;
	1392	1	0	0	0	0	1	1.02323591	-18.9760784	225	1	1.08889	1.00444	0.9999	-0.0181	0.0000	0.0000;
	1393	1	67.7	-9.1	0	0	1	1.035782	-18.0596881	225	1	1.08889	1.00444	1.0021	-0.0190	0.0000	0.0000;
	1394	1	0	0	0	0	1	1.04241011	-16.840626	380	1	1.10526	1.036	1.0026	-0.0194	0.0000	0.0000;
	1395	1	0	0	0	0	1	1.04061057	-17.0255477	380	1	1.10526	1.036	1.0013	-0.0216	0.0000	0.0000;
	1397	1	45.5	-4.6	0	0	1	1.0429384	-16.0239293	225	1	1.08889	0.986667	0.9457	-0.1328	0.0000	0.0000;
	1398	1	0	0	0	0	1	1.0366311	-19.3881508	225	1	1.08889	0.986667	1.0093	-0.0004	0.0000	0.0000;
	1399	1	0	0	0	0	1	1.02974253	-20.5106705	225	1	1.08889	0.986667	1.0167	-0.0000	0.0000	0.0000;
	1400	1	0	0	0	0	1	1.02974253	-20.5106705	225	1	1.08889	0.986667	1.0167	-0.0000	0.0000	0.0000;
	1402	1	0	0	0	0	1	1.02987854	-20.5330717	225	1	1.08889	0.986667	1.0167	-0.0000	0.0000	0.0000;
	1403	1	56.3	0.5	0	0	1	1.03689199	-19.410258	225	1	1.08889	0.986667	1.0093	-0.0005	0.0000	0.0000;
	1404	1	34.9	-4.7	0	0	1	1.03455594	-16.7499245	225	1	1.10045	0.986667	0.9979	-0.0005	0.0000	0.0000;
	1405	1	51.1	14.9	0	0	1	1.02076754	-14.3253016	225	1	1.08889	0.933333	0.9472	-0.0569	0.0000	0.0000;
	1406	1	65.3	2.4	0	0	1	1.03248005	-12.2890179	225	1	1.08889	0.933333	1.0082	-0.0207	0.0000	0.0000;
	1407	1	79.9	11.4	0	0	1	1.0203115	-16.4664626	225	1	1.08889	0.933333	1.0046	-0.0121	0.0000	0.0000;
	1408	1	1.5	1.9	0	0	1	1.0390029	-16.4914098	225	1	1.08889	1.00444	0.9767	-0.0567	0.0000	0.0000;
	1409	1	-6.6	-13.1	0	0	1	1.03992098	-16.4737354	225	1	1.08889	1.00444	0.9766	-0.0568	0.0000	0.0000;
	1410	1	33.6	-3.3	0	0	1	1.03541812	-19.6029223	225	1	1.08889	1.00444	1.0105	-0.0046	0.0000	0.0000;
	1839	1	43.9	0.1	0	0	1	1.04424752	-16.3359494	225	1	1.08889	1.00444	1.0136	-0.0055	0.0000	0.0000;
	1411	1	92.8	13	0	0	1	1.02806088	-18.9467375	225	1	1.08889	1.00444	0.9996	-0.0171	0.0000	0.0000;
	1412	1	170.4	61.3	0	0	1	1.05845313	-15.1477721	225	1	1.08889	0.933333	1.0125	0.0032	0.0000	0.0000;
	1413	1	71	5	0	0	1	1.04412473	-2.77056278	225	1	1.08444	1.00444	1.1169	-0.0334	0.0000	0.0000;
	1414	1	1.8	-11.5	0	0	1	1.03362265	-18.671061	225	1	1.08889	0.888889	1.0095	0.0010	0.0000	0.0000;
	1415	1	0.2	-5.3	0	0	1	1.02499424	-20.135235	225	1	1.08889	0.888889	1.0145	0.0022	0.0000	0.0000;
	1416	1	0	0	0	0	1	1.03190566	-17.6445132	380	1	1.10526	1	1.0125	0.0011	0.0000	0.0000;
	1418	1	8.8	4.5	0	0	1	1.03086814	-23.3784404	225	1	1.08889	0.888889	1.0284	-0.0019	0.0000	0.0000;
	1419	1	15	2	0	0	1	1.03106591	-23.4183566	225	1	1.08889	0.888889	1.0285	-0.0020	0.0000	0.0000;
	1420	1	0	0	0	0	1	1.03133236	-22.5058719	225	1	1.08889	0.888889	1.0238	-0.0012	0.0000	0.0000;
	1421	1	0	0	0	0	1	1.03391641	-20.5942769	380	1	1.10526	1	1.0212	-0.0008	0.0000	0.0000;
	1422	1	27.2	10.4	0	0	1	1.03239218	-19.0941626	225	1	1.08889	0.888889	1.0103	0.0013	0.0000	0.0000;
	1423	1	15.6	10.5	0	0	1	1.03257886	-19.0599096	225	1	1.08889	0.888889	1.0100	0.0012	0.0000	0.0000;
	1424	1	2.4	1.2	0	0	1	1.02273832	-22.2403419	225	1	1.08889	0.888889	1.0234	0.0014	0.0000	0.0000;
	1425	1	51.2	6.8	0	0	1	1.0479924	-12.5522693	225	1	1.08889	1.00444	1.0081	-0.0015	0.0000	0.0000;
	1840	1	0	0	0	0	1	1.05139462	-14.8953671	225	1	1.08889	1.00444	1.0087	-0.0072	0.0000	0.0000;
	1426	1	0	0	0	0	1	1.04595449	-11.142049	380	1	1.10526	1.04211	1.0048	-0.0101	0.0000	0.0000;
	1427	1	0	0	0	0	1	1.05634185	-5.18466341	225	1	1.08482	1.00444	1.0661	-0.0251	0.0000	0.0000;
	1428	1	0	0	0	0	1	1.03413705	-19.1523571	225	1	1.13333	0.853333	1.0110	-0.0005	0.0000	0.0000;
	1429	1	0	0	0	0	1	1.06979683	5.63818049	150	1	1.10862	0.966667	1.0619	-0.0047	0.0000	0.0000;
	1430	1	0	0	0	0	1	1.02206046	-19.446167	225	1	1.08935	1.00444	1.0028	-0.0183	0.0000	0.0000;
	1431	1	0	0	0	0	1	1.02206164	-19.442379	225	1	1.08941	1.00444	1.0028	-0.0183	0.0000	0.0000;
	1432	1	0	0	0	0	1	1.03031121	-21.1628974	225	1	1.13333	0.853333	1.0191	-0.0010	0.0000	0.0000;
	1433	1	0	0	0	0	1	1.02137031	-18.4463682	225	1	1.08889	0.888889	1.0042	-0.0219	0.0000	0.0000;
	1434	1	0	0	0	0	1	1.05046414	-2.13213321	225	1	1.09333	1	1.1352	0.0314	0.0000	0.0000;
	1435	1	0	0	0	0	1	1.02421286	-23.0204449	225	1	1.13333	0.853333	1.0275	-0.0008	0.0000	0.0000;
	1436	1	0	0	0	0	1	1.03351055	-12.0453522	225	1	1.08889	0.933333	0.9359	0.0000	0.0000	0.0000;
	1437	1	0	0	0	0	1	1.04092877	-6.8037058	225	1	1.08444	1.00889	1.0083	0.0000	0.0000	0.0000;
	1438	1	0	0	0	0	1	1.03601779	-18.9161364	225	1	1.08889	1.00444	1.0084	-0.0099	0.0000	0.0000;
	1439	1	0	0	0	0	1	1.03336608	-14.1634749	150	1	1.08	0.966667	1.0294	0.0030	0.0000	0.0000;
	1440	1	0	0	0	0	1	1.03569034	-18.9546946	225	1	1.08889	1.00444	1.0085	-0.0099	0.0000	0.0000;
	1441	1	0	0	0	0	1	1.04038339	-9.4426645	225	1	1.08444	1.00444	1.0745	-0.0333	0.0000	0.0000;
	1442	1	0	0	0	0	1	1.03430887	-18.6455573	225	1	1.09559	0.888889	1.0047	0.0002	0.0000	0.0000;
	1443	1	0	0	0	0	1	1.03031973	-7.52559778	225	1	1.08889	0.933333	1.0005	0.0000	0.0000	0.0000;
	1444	1	0	0	0	0	1	1.04318137	-4.65982345	225	1	1.08444	1.00889	1.0152	-0.0018	0.0000	0.0000;
	1445	1	0	0	0	0	1	1.04765289	-16.0623839	225	1	1.08889	1.00444	0.9840	-0.0649	0.0000	0.0000;
	1446	1	0	0	0	0	1	1.04784474	-16.0638095	225	1	1.08889	1.00444	0.9840	-0.0649	0.0000	0.0000;
	1447	1	0	0	0	0	1	1.02904525	-7.79679001	225	1	1.08889	0.933333	1.0025	0.0001	0.0000	0.0000;
	1448	1	0	0	0	0	1	1.04616401	-14.7402409	380	1	1.10526	1.04211	0.9829	-0.0612	0.0000	0.0000;
	1449	1	0	0	0	0	1	1.03521925	-14.6972902	150	1	1.10667	0.9	1.0272	0.0029	0.0000	0.0000;
	1450	1	0	0	0	0	1	1.04032004	-16.1832021	225	1	1.08889	1.00444	0.9810	-0.0699	0.0000	0.0000;
	1451	1	0	0	0	0	1	1.04024337	-16.2017698	225	1	1.08889	1.00444	0.9811	-0.0699	0.0000	0.0000;
	1452	1	0	0	0	0	1	1.04690067	-4.03727193	225	1	1.08444	1.00444	1.0911	-0.0669	0.0000	0.0000;
	1453	1	0	0	0	0	1	1.05211014	-9.97359855	225	1	1.08444	1.00444	1.0866	-0.0072	0.0000	0.0000;
	1454	1	0	0	0	0	1	1.05017957	-3.83460357	225	1	1.09333	1	1.0520	-0.2374	0.0000	0.0000;
	1455	1	0	0	0	0	1	1.03007647	-8.89805459	225	1	1.08889	0.933333	1.0043	0.0051	0.0000	0.0000;
	1456	1	0	0	0	0	1	1.05049221	-17.943273	225	1	1.08889	0.933333	1.0157	-0.0080	0.0000	0.0000;
	1457	1	0	0	0	0	1	1.03929461	-21.0603614	225	1	1.13333	0.853333	1.0105	-0.0149	0.0000	0.0000;
	1458	1	0	0	0	0	1	1.03410757	-16.2544461	225	1	1.08889	0.888889	1.0030	-0.0204	0.0000	0.0000;
	1459	1	0	0	0	0	1	1.04816003	-17.7377796	225	1	1.08889	0.888889	1.0021	-0.0302	0.0000	0.0000;
	1460	1	0	0	0	0	1	1.04785807	-6.46748075	225	1	1.09333	1	0.9954	-0.8514	0.0000	0.0000;
	1461	1	0	0	0	0	1	1.02567702	-0.0543144023	225	1	1.08444	1.00444	1.0884	-0.0069	0.0000	0.0000;
	1462	1	0	0	0	0	1	1.03504113	-19.0732312	225	1	1.13333	0.853333	1.0100	0.0004	0.0000	0.0000;
	1463	1	0	0	0	0	1	1.04216321	-7.27193062	225	1	1.08889	1.00444	1.0230	-0.0047	0.0000	0.0000;
	1464	1	0	0	0	0	1	1.04680373	-5.9010986	225	1	1.09333	1	1.0072	-0.8535	0.0000	0.0000;
	1465	1	0	0	0	0	1	1.04291269	-18.1317519	225	1	1.08889	0.888889	1.0000	-0.0156	0.0000	0.0000;
	1466	1	0	0	0	0	1	1.03803459	-7.0952557	225	1	1.08444	1.00444	1.0532	-0.0814	0.0000	0.0000;
	1467	1	0	0	0	0	1	1.03599941	-19.99619	225	1	1.08889	1.00444	1.0124	-0.0050	0.0000	0.0000;
	1468	1	0	0	0	0	1	1.0358892	-20.0013648	225	1	1.08889	1.00444	1.0124	-0.0050	0.0000	0.0000;
	1469	1	0	0	0	0	1	1.04298479	-18.0155607	225	1	1.08889	1.00444	1.0189	0.0206	0.0000	0.0000;
	1470	1	0	0	0	0	1	1.04260135	-18.0598679	225	1	1.08889	1.00444	1.0191	0.0206	0.0000	0.0000;
	1471	1	0	0	0	0	1	1.02254977	-19.2159915	225	1	1.08943	1.00444	1.0014	-0.0182	0.0000	0.0000;
	1472	1	0	0	0	0	1	1.03596688	-18.2437758	225	1	1.08889	1.00444	1.0032	-0.0192	0.0000	0.0000;
	1473	1	0	0	0	0	1	1.03620607	-18.7414974	225	1	1.09372	0.888889	1.0047	-0.0003	0.0000	0.0000;
	1474	1	0	0	0	0	1	1.03891162	-13.7262415	225	1	1.08444	1.00444	0.9345	-0.1435	0.0000	0.0000;
	1475	1	0	0	0	0	1	1.03907612	-13.7449239	225	1	1.08444	1.00444	0.9353	-0.1418	0.0000	0.0000;
	1476	1	0	0	0	0	1	1.0346177	-20.8866181	225	1	1.08889	0.888889	1.0157	-0.0054	0.0000	0.0000;
	1477	1	0	0	0	0	1	1.03668522	-18.6376225	225	1	1.08889	1.00444	1.0071	-0.0099	0.0000	0.0000;
	1478	1	0	0	0	0	1	1.05383154	-0.776306472	225	1	1.08444	1.00444	1.1252	-0.0181	0.0000	0.0000;
	1479	1	0	0	0	0	1	1.03812724	-11.0781273	225	1	1.08889	0.933333	1.0029	-0.0094	0.0000	0.0000;
	1480	1	0	0	0	0	1	1.03224691	-22.9566575	225	1	1.13333	0.853333	1.0259	-0.0019	0.0000	0.0000;
	1481	1	0	0	0	0	1	1.04011843	-17.672772	225	1	1.08889	1.00444	1.0175	0.0214	0.0000	0.0000;
	1482	1	0	0	0	0	1	1.04031201	-17.6943754	225	1	1.08889	1.00444	1.0176	0.0213	0.0000	0.0000;
	1483	1	0	0	0	0	1	1.02964795	-22.0514959	225	1	1.08889	0.888889	1.0276	-0.0029	0.0000	0.0000;
	1484	1	0	0	0	0	1	1.03549834	-19.1720435	225	1	1.0935	0.888889	1.0067	-0.0003	0.0000	0.0000;
	1485	1	0	0	0	0	1	1.04142581	-4.06146023	225	1	1.08444	1.00889	1.0142	-0.0049	0.0000	0.0000;
	1486	1	0	0	0	0	1	1.04156682	-13.4112179	225	1	1.08889	0.933333	1.0073	-0.0180	0.0000	0.0000;
	1487	1	0	0	0	0	1	1.07674047	-13.5765648	63	1	1.07937	0.920635	1.1412	-0.0114	0.0000	0.0000;
	1488	1	0	0	0	0	1	1.03084269	1.77146448	225	1	1.08444	1.00444	1.0725	-0.0028	0.0000	0.0000;
	1489	1	0	0	0	0	1	1.03662877	-6.57671006	225	1	1.08444	1.00889	1.0096	-0.0795	0.0000	0.0000;
	1490	1	0	0	0	0	1	1.03537787	-18.5798183	225	1	1.08889	1.00444	0.9978	-0.0217	0.0000	0.0000;
	1491	1	0	0	0	0	1	1.04795703	-5.79769504	225	1	1.09333	1	1.0362	-0.2019	0.0000	0.0000;
	1492	1	-6.9	-0.5	0	0	1	1.03317916	-11.426545	225	1	1.08889	0.933333	1.0104	0.0017	0.0000	0.0000;
	1493	1	0	0	0	0	1	1.05010271	-3.80711701	225	1	1.09333	1	1.0521	-0.2374	0.0000	0.0000;
	1494	1	0	0	0	0	1	1.04515845	-16.013428	225	1	1.08889	1.00444	1.0142	-0.0052	0.0000	0.0000;
	1495	1	0	0	0	0	1	1.04460563	-16.0929467	225	1	1.08889	1.00444	1.0146	-0.0051	0.0000	0.0000;
	1496	1	0	0	0	0	1	1.03974404	-16.1436229	225	1	1.08889	1.00444	0.9811	-0.0690	0.0000	0.0000;
	1497	1	0	0	0	0	1	1.04186618	-21.2112362	225	1	1.08889	0.888889	1.0163	-0.0042	0.0000	0.0000;
	1498	1	0	0	0	0	1	1.03419119	-18.8888847	225	1	1.08889	0.888889	1.0094	-0.0022	0.0000	0.0000;
	1499	1	0	0	0	0	1	1.04149279	-18.9979911	225	1	1.08923	0.888889	1.0098	-0.0305	0.0000	0.0000;
	1500	1	0	0	0	0	1	1.01784989	-12.9910189	225	1	1.08889	0.933333	1.0159	-0.0000	0.0000	0.0000;
	1501	1	0	0	0	0	1	1.04303203	-18.7971331	225	1	1.0896	0.888889	1.0044	-0.0204	0.0000	0.0000;
	1502	1	0	0	0	0	1	1.04886342	-16.2885355	225	1	1.08889	1.00444	0.9843	-0.0653	0.0000	0.0000;
	1503	1	0	0	0	0	1	1.03853156	-4.67958736	225	1	1.08444	1.00889	1.0090	-0.0003	0.0000	0.0000;
	1504	1	0	0	0	0	1	1.04697765	-16.324429	225	1	1.08444	1.00889	1.0607	-0.0035	0.0000	0.0000;
	1505	1	0	0	0	0	1	1.03338422	-12.0238255	225	1	1.08889	0.933333	1.0106	-0.0007	0.0000	0.0000;
	1506	1	0	0	0	0	1	1.0416747	-4.82396752	225	1	1.09333	1	1.0852	-0.0373	0.0000	0.0000;
	1507	1	0	0	0	0	1	1.06118636	3.71516068	150	1	1.10847	0.966667	1.0827	-0.0065	0.0000	0.0000;
	1508	1	0	0	0	0	1	1.03821006	-16.4125242	225	1	1.08889	1.00444	0.9822	-0.0681	0.0000	0.0000;
	1509	1	0	0	0	0	1	1.03832719	-16.3992949	225	1	1.08889	1.00444	0.9821	-0.0681	0.0000	0.0000;
	1510	1	0	0	0	0	1	1.0465679	-14.870359	225	1	1.08889	1.00444	1.0112	-0.0043	0.0000	0.0000;
	1511	1	0	0	0	0	1	1.06844404	5.40963115	150	1	1.10879	0.966667	1.0648	-0.0048	0.0000	0.0000;
	1512	1	0	0	0	0	1	1.0241309	-19.0132518	225	1	1.08994	1.00444	0.9995	-0.0195	0.0000	0.0000;
	1513	1	0	0	0	0	1	1.06907435	-13.3320841	63	1	1.07937	0.920635	1.1396	-0.0032	0.0000	0.0000;
	1514	1	0	0	0	0	1	1.03840155	-17.3890622	225	1	1.09422	0.888889	0.9997	-0.0010	0.0000	0.0000;
	1515	1	0	0	0	0	1	1.02887701	2.1607905	225	1	1.08444	1.00444	1.0727	-0.0034	0.0000	0.0000;
	1516	1	0	0	0	0	1	1.10064804	-20.1691044	380	1	1.10526	1.03947	1.0011	-0.0000	0.0000	0.0000;
	1517	1	0	0	0	0	1	0.997921007	-17.1638844	150	1	1.06648	0.979115	1.0039	-0.0176	0.0000	0.0000;
	1518	1	0	0	0	0	1	1.05759864	-7.34503781	225	1	1.09333	1	1.0444	-0.0227	0.0000	0.0000;
	1519	1	0	0	0	0	1	1.03224238	-20.6184345	225	1	1.08889	0.888889	1.0174	-0.0223	0.0000	0.0000;
	1520	1	0	0	0	0	1	1.024105	-22.033062	225	1	1.13333	0.853333	1.0245	-0.0001	0.0000	0.0000;
	1521	1	0	0	0	0	1	1.05805288	-4.12429742	225	1	1.08515	1.00444	1.0655	-0.0251	0.0000	0.0000;
	1522	1	0	0	0	0	1	1.04032398	-5.9102027	225	1	1.08444	1.00889	1.0158	-0.0004	0.0000	0.0000;
	1523	1	0	0	0	0	1	1.06181785	-14.8514798	225	1	1.08889	0.933333	1.0077	0.0022	0.0000	0.0000;
	1524	1	0	0	0	0	1	1.05006646	-15.7586105	225	1	1.08889	1.00444	1.0155	-0.0059	0.0000	0.0000;
	1525	1	0	0	0	0	1	1.04863762	-15.4883074	225	1	1.08889	1.00444	1.0142	-0.0053	0.0000	0.0000;
	1526	1	0	0	0	0	1	1.0497246	-16.3169821	225	1	1.08889	1.00444	0.9843	-0.0653	0.0000	0.0000;
	1527	1	0	0	0	0	1	1.03928584	-16.7243688	225	1	1.08889	1.00444	0.9824	-0.0684	0.0000	0.0000;
	1528	1	0	0	0	0	1	1.01235951	-10.7376996	150	1	1.08	0.966667	1.0498	0.0000	0.0000	0.0000;
	1529	1	0	0	0	0	1	1.0242366	-21.0597525	225	1	1.13333	0.853333	1.0184	0.0019	0.0000	0.0000;
	1530	1	0	0	0	0	1	1.03694163	-22.244028	225	1	1.13333	0.853333	1.0203	-0.0094	0.0000	0.0000;
	1531	1	0	0	0	0	1	1.03821292	-9.80766437	225	1	1.08889	0.933333	1.0052	0.0044	0.0000	0.0000;
	1532	1	0	0	0	0	1	1.03859886	-5.17355099	225	1	1.08444	1.00889	1.0090	-0.0001	0.0000	0.0000;
	1533	1	0	0	0	0	1	1.03653929	-18.4645625	225	1	1.08889	0.888889	1.0053	0.0003	0.0000	0.0000;
	1534	1	0	0	0	0	1	1.05386053	-4.35191395	225	1	1.09172	1	1.0507	-0.2366	0.0000	0.0000;
	1535	1	0	0	0	0	1	1.03593651	-18.2735076	225	1	1.08889	0.888889	1.0063	-0.0012	0.0000	0.0000;
	1536	1	0	0	0	0	1	1.03613513	-18.9162156	225	1	1.08889	1.00444	1.0082	-0.0104	0.0000	0.0000;
	1537	1	0	0	0	0	1	1.04066705	-18.179506	380	1	1.10526	1	1.0088	-0.0093	0.0000	0.0000;
	1538	1	0	0	0	0	1	1.04034458	-6.2797119	225	1	1.08444	1.00889	1.0171	-0.0002	0.0000	0.0000;
	1539	1	0	0	0	0	1	1.04501551	-1.82406126	225	1	1.08444	1.00444	1.0690	0.0192	0.0000	0.0000;
	1540	1	0	0	0	0	1	1.04196923	-20.4815008	225	1	1.08889	0.888889	1.0133	-0.0069	0.0000	0.0000;
	1541	1	0	0	0	0	1	1.05523982	-5.27708801	225	1	1.09333	1	1.0630	-0.1537	0.0000	0.0000;
	1542	1	0	0	0	0	1	1.04748132	-7.31556171	225	1	1.09333	1	0.9763	-0.8510	0.0000	0.0000;
	1543	1	0	0	0	0	1	1.04630111	-17.5094969	225	1	1.08889	0.888889	0.9764	-0.0805	0.0000	0.0000;
	1544	1	0	0	0	0	1	1.05077157	-9.35491601	225	1	1.08444	1.00444	1.0902	-0.0103	0.0000	0.0000;
	1545	1	0	0	0	0	1	1.02647774	-21.5276153	225	1	1.13333	0.853333	1.0222	-0.0003	0.0000	0.0000;
	1546	1	0	0	0	0	1	1.0508476	-3.10510823	380	1	1.10263	1.03851	1.0121	-0.0038	0.0000	0.0000;
	1547	1	0	0	0	0	1	1.04125516	-19.5938168	225	1	1.0898	1.00444	1.0138	-0.0045	0.0000	0.0000;
	1548	1	0	0	0	0	1	1.06141501	-14.8720493	225	1	1.08889	0.933333	1.0107	0.0026	0.0000	0.0000;
	1549	1	0	0	0	0	1	1.02275399	-22.2391733	225	1	1.13333	0.853333	1.0234	0.0014	0.0000	0.0000;
	1551	1	0	0	0	0	1	1.03886694	-19.6859185	380	1	1.10526	1.02632	1.0092	-0.0000	0.0000	0.0000;
	1552	1	0	0	0	0	1	1.06433153	-14.5529486	380	1	1.31579	0.8	1.0454	-0.0042	0.0000	0.0000;
	1553	1	0	0	0	0	1	1.05258926	-14.837208	380	1	1.31579	0.8	1.0496	-0.0038	0.0000	0.0000;
	1554	1	0	0	0	0	1	1.05631859	-5.45498312	380	1	1.2	0.8	1.0969	-0.0164	0.0000	0.0000;
	1555	1	0	0	0	0	1	1.04110253	-17.6370041	380	1	1.18421	0.921053	1.0141	0.0189	0.0000	0.0000;
	1556	1	0	0	0	0	1	1.06387282	-10.6847693	380	1	1.10526	1.03811	0.9658	-0.1515	0.0000	0.0000;
	1557	1	0.1	32.1	0	0	1	1.04573174	-6.53186729	380	1	1.10263	1.04211	1.0623	-0.0844	0.0000	0.0000;
	1558	1	0	0	0	0	1	1.05943484	-4.89807864	380	1	1.10263	1.04211	1.0202	-2.2220	0.0000	0.0000;
	1559	1	0	0	0	0	1	1.03523564	-16.8837661	380	1	1.10526	1.02632	1.0020	-0.0197	0.0000	0.0000;
	1560	1	0	0	0	0	1	1.05000001	-6.67369173	380	1	1.10263	1.04211	-0.5570	-8.1468	0.0000	0.0000;
	1561	1	0	0	0	0	1	1.05793066	-10.7418335	380	1	1.10263	1.03854	1.0885	-0.0095	0.0000	0.0000;
	1562	1	0	0	0	0	1	1.02672731	-20.3259926	380	1	1.10526	1.02632	1.0098	0.0062	0.0000	0.0000;
	1563	1	0	0	0	0	1	1.04904639	-15.8059673	380	1	1.18421	0.921053	1.0103	-0.0047	0.0000	0.0000;
	1564	1	0	0	0	0	1	1.04131844	-11.3979963	380	1	1.10526	1.03947	1.0009	-0.0084	0.0000	0.0000;
	1565	1	0	0	0	0	1	1.05789124	-1.48391335	380	1	1.2	0.8	1.1122	0.0096	0.0000	0.0000;
	1566	1	0	0	0	0	1	1.05380869	-10.2076887	380	1	1.31579	0.8	1.0301	-0.0043	0.0000	0.0000;
	1567	1	0	0	0	0	1	1.04080007	-20.5008396	380	1	1.18421	0.921053	1.0100	-0.0036	0.0000	0.0000;
	1568	1	-0	-0	0	0	1	1.05922518	-4.74584701	380	1	1.10263	1.04211	1.0633	-0.0264	0.0000	0.0000;
	1569	1	0	0	0	0	1	1.05280182	-5.15951938	380	1	1.2	0.8	1.0457	-0.2732	0.0000	0.0000;
	1570	1	0	0	0	0	1	1.03944265	-19.1201865	380	1	1.18421	0.921053	1.0073	-0.0090	0.0000	0.0000;
	1571	1	-7.7	55.7	0	0	1	1.03955338	-19.0280721	225	1	1.24444	0.888889	1.0087	-0.0090	0.0000	0.0000;
	1572	1	0	0	0	0	1	1.04898519	-17.7140622	380	1	1.10526	1.02632	0.9806	-0.0674	0.0000	0.0000;
	1573	1	0	0	0	0	1	1.06345052	-7.2165158	380	1	1.2	0.8	1.0412	-0.0236	0.0000	0.0000;
	1574	1	0.2	69.7	0	0	1	1.04574217	3.75294313	380	1	1.10263	1.04211	1.1561	-0.1824	0.0000	0.0000;
	1575	1	0	0	0	0	1	1.05072022	-16.6285771	380	1	1.18421	0.921053	0.9817	-0.0645	0.0000	0.0000;
	1576	1	0	0	0	0	1	1.06344633	-15.4100526	380	1	1.10526	1.03601	1.0045	0.0020	0.0000	0.0000;
	1577	1	0	0	0	0	1	1.06111408	-14.7345196	380	1	1.31579	0.8	1.0458	-0.0047	0.0000	0.0000;
	1578	1	0	0	0	0	1	1.05256239	-6.32530694	380	1	1.2	0.8	1.0110	-0.9379	0.0000	0.0000;
	1579	1	0	0	0	0	1	1.05750822	-14.9641535	380	1	1.31579	0.8	1.0500	-0.0034	0.0000	0.0000;
	1580	1	0	0	0	0	1	1.05650368	-5.4199613	380	1	1.2	0.8	1.0968	-0.0142	0.0000	0.0000;
	1581	1	0	0	0	0	1	1.06236018	-10.4535885	380	1	1.10526	1.03427	0.9667	-0.1514	0.0000	0.0000;
	1582	1	0	0	0	0	1	1.05836352	-3.83337571	380	1	1.10263	1.04211	1.0657	-1.9835	0.0000	0.0000;
	1583	1	0	0	0	0	1	1.06338675	-7.58682252	380	1	1.2	0.8	1.0628	-0.0431	0.0000	0.0000;
	1584	1	0.1	69	0	0	1	1.03905212	-21.1553266	380	1	1.10526	0.961274	1.0124	-0.0067	0.0000	0.0000;
	1585	1	0	0	0	0	1	1.05477345	-9.915855	380	1	1.10263	1.03848	1.0888	-0.0097	0.0000	0.0000;
	1586	1	0	0	0	0	1	1.02632	-20.5189831	380	1	1.10526	1.02632	1.0102	0.0032	0.0000	41.4330;
	1587	1	0	0	0	0	1	1.05394375	-15.2888824	380	1	1.18421	0.921053	1.0089	-0.0042	0.0000	0.0000;
	1588	1	0	0	0	0	1	1.03947	-10.8462823	380	1	1.10526	1.03947	1.0097	0.0116	0.0000	869.0146;
	1589	1	0	0	0	0	1	1.02642706	-19.8169262	380	1	1.18421	0.921053	0.9989	-0.0162	0.0000	0.0000;
	1590	1	0	0	0	0	1	1.05771236	-1.3771201	380	1	1.2	0.8	1.1122	0.0096	0.0000	0.0000;
	1591	1	0	0	0	0	1	1.05372667	-10.3004996	380	1	1.31579	0.8	1.0301	-0.0044	0.0000	0.0000;
	1592	1	0	0	0	0	1	1.03676197	-19.0788351	380	1	1.18421	0.921053	1.0059	-0.0104	0.0000	0.0000;
	1593	1	0	0	0	0	1	1.05854078	-5.07281716	380	1	1.2	0.8	1.0464	-0.2695	0.0000	0.0000;
	1594	1	-7.2	97	0	0	1	1.04262747	-19.0082216	225	1	1.24444	0.888889	1.0087	-0.0083	0.0000	0.0000;
	1595	1	0	0	0	0	1	1.06360795	-7.09696403	380	1	1.2	0.8	1.0411	-0.0234	0.0000	0.0000;
	1596	1	0	0	0	0	1	1.05900826	-5.69870194	380	1	1.2	0.8	1.0834	-0.0505	0.0000	0.0000;
	1597	1	0	0	0	0	1	1.04689514	-16.6570655	380	1	1.18421	0.921053	0.9817	-0.0650	0.0000	0.0000;
	1598	1	0	0	0	0	1	1.02314189	-19.8799476	380	1	1.18421	0.921053	0.9979	-0.0175	0.0000	0.0000;
	1599	1	0	0	0	0	1	1.06615221	-14.721253	380	1	1.10526	1.02519	1.0033	0.0025	0.0000	0.0000;
	1600	1	0	0	0	0	1	1.03332413	-19.7432684	380	1	1.10526	1.02632	1.0093	-0.0003	0.0000	0.0000;
	1601	1	0	0	0	0	1	1.03947	-11.9533351	380	1	1.10526	1.03947	0.9614	-0.3826	0.0000	4399.1603;
	1602	1	0	0	0	0	1	1.04484761	-18.2998356	380	1	1.18421	0.921053	1.0160	0.0292	0.0000	0.0000;
	1603	1	0	0	0	0	1	1.0414303	-17.0096412	380	1	1.18421	0.921053	0.9742	-0.0547	0.0000	0.0000;
	1604	1	0	0	0	0	1	1.04361242	-16.4876118	380	1	1.18421	0.921053	0.9774	-0.0690	0.0000	0.0000;
	1605	1	0	0	0	0	1	1.03988499	-20.8016936	380	1	1.10526	1.01867	1.0119	-0.0075	0.0000	0.0000;
	1606	1	0	0	0	0	1	1.04070313	-22.6112519	380	1	1.10526	1.02632	1.0282	-0.0086	0.0000	0.0000;
	1607	1	0	0	0	0	1	1.05661315	-15.0665511	380	1	1.18421	0.921053	1.0091	-0.0039	0.0000	0.0000;
	1608	1	0	0	0	0	1	1.03397747	-18.9960971	380	1	1.18421	0.921053	0.9963	-0.0204	0.0000	0.0000;
	1609	1	0	0	0	0	1	1.04054792	-20.5872627	380	1	1.18421	0.921053	1.0098	-0.0036	0.0000	0.0000;
	1610	1	0	0	0	0	1	1.02795062	-21.4194245	380	1	1.10526	1.02632	1.0230	-0.0016	0.0000	0.0000;
	1611	1	0	0	0	0	1	1.04194106	-7.92765034	380	1	1.18421	0.921053	1.0217	-0.0048	0.0000	0.0000;
	1612	1	0	0	0	0	1	1.04343404	-17.2662998	380	1	1.18421	0.921053	0.9789	-0.0689	0.0000	0.0000;
	1613	1	0	0	0	0	1	1.04206521	-17.9130565	380	1	1.18421	0.921053	1.0143	0.0168	0.0000	0.0000;
	1614	1	0	0	0	0	1	1.04847836	-1.79947298	380	1	1.10263	1.04211	1.0694	0.0093	0.0000	0.0000;
	1615	1	0	0	0	0	1	1.04909907	-15.8466026	380	1	1.18421	0.921053	1.0104	-0.0047	0.0000	0.0000;
	1616	1	0	0	0	0	1	1.03976017	-19.0134536	380	1	1.18421	0.921053	0.9964	-0.0201	0.0000	0.0000;
	1617	1	0	0	0	0	1	1.04471271	-16.3260028	380	1	1.18421	0.921053	1.0147	-0.0050	0.0000	0.0000;
	1618	1	0	0	0	0	1	1.02632	-21.8209007	380	1	1.10526	1.02632	1.0233	-0.0026	0.0000	11.8611;
	1619	1	0	0	0	0	1	1.04707001	-7.91954115	380	1	1.18421	0.921053	1.0220	-0.0046	0.0000	0.0000;
	1620	1	0	0	0	0	1	1.0530807	-16.9287248	380	1	1.18421	0.921053	0.9814	-0.0647	0.0000	0.0000;
	1621	1	0	0	0	0	1	1.02172814	-19.3792077	380	1	1.18421	0.921053	0.9986	-0.0173	0.0000	0.0000;
	1622	1	0	0	0	0	1	1.03840249	-17.811482	380	1	1.18421	0.921053	1.0158	0.0280	0.0000	0.0000;
	1623	1	0	0	0	0	1	1.09352062	-18.2715778	380	1	1.13968	1.02632	0.9990	-0.0197	0.0000	0.0000;
	1624	1	0	0	0	0	1	1.04365447	-1.76271587	380	1	1.10263	1.04211	1.0683	0.0245	0.0000	0.0000;
	1625	1	0	0	0	0	1	1.04135987	-13.6304595	380	1	1.10526	1.02632	0.9195	-0.1744	0.0000	0.0000;
	1626	1	0	0	0	0	1	1.05642667	-17.2353669	380	1	1.18421	0.921053	0.9808	-0.0648	0.0000	0.0000;
	1627	1	0	0	0	0	1	1.03619636	-18.1607658	380	1	1.18421	0.921053	1.0018	-0.0182	0.0000	0.0000;
	1628	2	-0	0	0	0	1	0.95	2.39258428	20	1	1.05	0.95	1.0000	-0.0000	0.0000	6.2748;
	1629	2	-0	0	0	0	1	0.95	6.11892388	20	1	1.05	0.95	1.0000	-0.0000	0.0000	11.6162;
	1844	2	0	0	0	0	1	0.887533805	5.05140932	10	1	1.13096	0.884557	1.0970	-0.0474	0.0000	0.0000;
	1630	2	0	0	0	0	1	0.940562809	6.44310519	11	1	1.05	0.927525	1.0020	-0.0000	0.0000	0.0000;
	1631	2	0	0	0	0	1	0.944788726	5.39670669	11	1	1.05	0.929914	1.0020	0.0000	0.0000	0.0000;
	1846	2	0	0	0	0	1	1.00500427	2.91731371	4	1	1.1	0.9	1.0152	-0.0080	0.0000	0.0000;
	1632	2	0	0	0	0	1	1.00500427	2.91731371	4	1	1.1	0.9	1.0152	-0.0080	0.0000	0.0000;
	1847	2	0	0	0	0	1	1.00420341	2.92340044	4	1	1.1	0.9	1.0152	-0.0080	0.0000	0.0000;
	1848	2	0	0	0	0	1	1.00420341	2.92340044	4	1	1.1	0.9	1.0152	-0.0080	0.0000	0.0000;
	1852	2	0	0	0	0	1	0.91308333	-3.59824979	10	1	1.1	0.9	1.0118	-0.0040	0.0000	0.0000;
	1854	2	0	0	0	0	1	1.06861353	-4.76992986	10	1	1.1	0.9	1.0057	0.0063	0.0000	0.0000;
	1633	2	37	16	0	0	1	1.002155	14.3058639	24	1	1.05271	0.95	1.1029	0.0000	0.0000	0.0000;
	1634	2	40.1	16	0	0	1	0.996537901	14.570526	24	1	1.05105	0.95	1.1030	0.0000	0.0000	0.0000;
	1635	2	37	16	0	0	1	1.0026132	14.5399667	24	1	1.05106	0.95	1.1028	0.0000	0.0000	0.0000;
	1636	2	37	16	0	0	1	1.0021233	14.3078768	24	1	1.05	0.95	1.1029	0.0000	0.0000	0.0000;
	1637	2	16	11	0	0	1	0.95	-11.998095	20	1	1.05	0.95	0.9965	-0.0000	0.0000	4.1137;
	1638	2	14	11	0	0	1	0.95	-12.0258339	20	1	1.05	0.95	0.9968	-0.0000	0.0000	4.2384;
	1639	2	13.1	10.3	0	0	1	0.95	-8.97267208	20	1	1.05	0.95	1.0009	-0.0000	0.0000	7.4199;
	1640	2	-0	0	0	0	1	0.95	-8.95348805	17	1	1.05	0.95	1.0009	-0.0000	0.0000	9.5249;
	1641	2	0	0	0	0	1	0.95	-9.2086477	15	1	1.05747	0.95	1.0009	-0.0000	0.0000	5.0366;
	1642	2	0	0	0	0	1	0.944297949	-2.40197525	10	1	1.1	0.9	0.9979	-0.0276	0.0000	0.0000;
	1643	2	0	0	0	0	1	0.950322129	2.86859115	10	1	1.1	0.9	1.0028	-0.0275	0.0000	0.0000;
	1855	2	0	0	0	0	1	0.943979161	-2.40158226	10	1	1.1	0.9	0.9979	-0.0276	0.0000	0.0000;
	1644	2	0	0	0	0	1	0.956434583	-2.28947819	10	1	1.1	0.9	0.9979	-0.0268	0.0000	0.0000;
	1645	2	0	0	0	0	1	0.949931251	2.87124984	10	1	1.1	0.9	1.0028	-0.0276	0.0000	0.0000;
	1646	2	13	7	0	0	1	0.95	-14.0532978	20	1	1.05072	0.95	1.0190	-0.0000	0.0000	2.9177;
	1647	2	0	0	0	0	1	1.01925473	-6.81437848	5	1	1.1	0.9	1.0159	-0.0000	0.0000	0.0000;
	1861	2	0	0	0	0	1	1.04241716	-9.84899388	10	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1648	2	31	13	0	0	1	0.931668	-0.178990892	24	1	1.05	0.931668	1.0000	-0.0000	0.0000	106.9874;
	1649	2	31	13	0	0	1	0.929079	0.425547995	24	1	1.05	0.929079	1.0004	-0.0000	0.0000	228.8731;
	1650	2	38	16	0	0	1	0.925079	-2.4698114	24	1	1.05	0.925079	1.0000	-0.0064	0.0000	42.8673;
	1651	2	38	16	0	0	1	0.939206	0.125433791	24	1	1.05	0.939206	1.0003	-0.0000	0.0000	228.6506;
	1652	2	0	0	0	0	1	0.945179	-6.80354886	20	1	1.05	0.945179	0.9641	-0.0000	0.0000	1016.2382;
	1862	2	0	0	0	0	1	0.94762	-6.8132722	20	1	1.05	0.94762	0.9641	-0.0000	0.0000	1018.8033;
	1653	2	0	0	0	0	1	1.03051474	-0.225976886	4	1	1.1	0.9	1.0138	-0.0074	0.0000	0.0000;
	1654	2	0	0	0	0	1	1.03076908	-0.2269057	4	1	1.1	0.9	1.0138	-0.0074	0.0000	0.0000;
	1655	2	0	0	0	0	1	1.03076908	-0.2269057	4	1	1.1	0.9	1.0138	-0.0074	0.0000	0.0000;
	1656	2	0	0	0	0	1	1.03056706	-0.226065714	4	1	1.1	0.9	1.0138	-0.0074	0.0000	0.0000;
	1657	2	0	0	0	0	1	1.03056706	-0.226065714	4	1	1.1	0.9	1.0138	-0.0074	0.0000	0.0000;
	1658	2	0	0	0	0	1	1.03056706	-0.226065714	4	1	1.1	0.9	1.0138	-0.0074	0.0000	0.0000;
	1863	2	0	0	0	0	1	0.977503685	-5.97568986	10	1	1.1	0.9	0.9998	-0.0000	0.0000	0.0000;
	1659	2	0	0	0	0	1	0.977503685	-5.97568986	10	1	1.1	0.9	0.9998	-0.0000	0.0000	0.0000;
	1660	2	0	0	0	0	1	0.980809615	-5.98066653	10	1	1.1	0.9	0.9998	-0.0000	0.0000	0.0000;
	1661	2	0	0	0	0	1	0.979861351	-5.97924247	10	1	1.1	0.9	0.9998	-0.0000	0.0000	0.0000;
	1662	2	0	0	0	0	1	0.977254443	-5.94770664	10	1	1.1	0.9	0.9997	-0.0000	0.0000	0.0000;
	1663	2	0	0	0	0	1	0.978188734	-5.94911716	10	1	1.1	0.9	0.9997	-0.0000	0.0000	0.0000;
	1865	2	0	0	0	0	1	0.91158146	1.53311762	5	1	1.1	0.9	1.0106	-0.0013	0.0000	0.0000;
	1866	2	0	0	0	0	1	0.985941208	-3.27713102	10	1	1.1	0.9	1.0000	0.0000	0.0000	0.0000;
	1664	2	0	0	0	0	1	0.985941208	-3.27713102	10	1	1.1	0.9	1.0000	0.0000	0.0000	0.0000;
	1665	2	0	0	0	0	1	0.9863657	-3.27862663	10	1	1.1	0.9	1.0000	0.0000	0.0000	0.0000;
	1867	2	0	0	0	0	1	0.9863657	-3.27862663	10	1	1.1	0.9	1.0000	0.0000	0.0000	0.0000;
	1666	2	0	0	0	0	1	0.982929027	-3.88918546	10	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1868	2	0	0	0	0	1	0.982528915	-3.88800371	10	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1667	2	0	0	0	0	1	0.942976	-11.6512182	20	1	1.05	0.942976	1.0000	-0.0000	0.0000	10.6913;
	1668	2	0	0	0	0	1	0.940042	-12.4979863	20	1	1.05	0.940042	0.9994	-0.0000	0.0000	4.7352;
	1669	2	0	0	0	0	1	0.937422234	-12.4091702	20	1	1.05	0.93655	0.9993	-0.0000	0.0000	0.0000;
	1670	2	1.4	0	0	0	1	0.916399	-0.160336737	20	1	1.10244	0.916399	1.0888	-0.0000	0.0000	16.9246;
	1873	2	0	0	0	0	1	0.93265619	-1.48591486	15	1	1.1	0.9	1.0032	-0.0034	0.0000	0.0000;
	1874	2	0	0	0	0	1	0.93331497	-1.49178099	15	1	1.1	0.9	1.0032	-0.0034	0.0000	0.0000;
	1671	2	43	18	0	0	1	0.95	12.0485391	24	1	1.05	0.95	1.0764	-0.0000	0.0000	156.5643;
	1673	2	43	18	0	0	1	0.95	12.0950619	24	1	1.05	0.95	1.0763	-0.0000	0.0000	157.3745;
	1674	2	43	18	0	0	1	0.949137	12.0936972	24	1	1.05	0.949137	1.0763	-0.0000	0.0000	157.3673;
	1675	2	0	0	0	0	1	0.943829	-10.2979777	20	1	1.05544	0.943829	1.0000	-0.0000	0.0000	1.9516;
	1676	2	0	0	0	0	1	0.95	-11.5985358	20	1	1.06044	0.95	1.0000	-0.0000	0.0000	5.3081;
	1875	2	0	0	0	0	1	0.973416345	17.7379522	20	1	1.05	0.95	1.1623	0.0000	0.0000	0.0000;
	1677	2	0	0	0	0	1	0.971450598	17.7817304	20	1	1.05	0.95	1.1623	0.0000	0.0000	0.0000;
	2022	2	0	0	0	0	1	1.1	-5.08318781	15	1	1.1	0.9	1.0027	0.0000	2.3432	0.0000;
	1876	2	0	0	0	0	1	1.1	-5.08318781	15	1	1.1	0.9	1.0027	0.0000	2.3432	0.0000;
	1877	2	0	0	0	0	1	1.1	-5.08318781	15	1	1.1	0.9	1.0027	0.0000	2.3432	0.0000;
	1878	2	0	0	0	0	1	1.1	-5.08318781	15	1	1.1	0.9	1.0027	0.0000	2.3432	0.0000;
	1678	2	3.5	2.2	0	0	1	0.95	-6.89563246	15	1	1.05	0.95	1.0018	-0.0000	0.0000	0.9855;
	1679	2	3.5	2.2	0	0	1	0.95	-6.89563673	15	1	1.05	0.95	1.0018	-0.0000	0.0000	0.9856;
	1680	2	4.2	2.3	0	0	1	0.95	-9.77782301	14	1	1.05	0.95	1.0012	-0.0000	0.0000	16.2241;
	1681	2	0	-0	0	0	1	0.95	11.5328407	20	1	1.05	0.95	1.0697	-0.0000	0.0000	17.1690;
	1682	2	30	14	0	0	1	0.910437	10.7441547	20	1	1.05	0.910437	1.0695	-0.0000	0.0000	15.3348;
	1683	2	5.6	2.6	0	0	1	0.910046	10.7504709	20	1	1.05	0.910046	1.0697	-0.0000	0.0000	16.2647;
	1684	2	-0	-0	0	0	1	0.959107644	4.05865796	20	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1881	2	0	0	0	0	1	0.903198389	4.29279829	10	1	1.1	0.9	1.0031	-0.0285	0.0000	0.0000;
	1882	2	0	0	0	0	1	0.902052089	4.30318979	10	1	1.1	0.9	1.0031	-0.0286	0.0000	0.0000;
	1685	2	0	0	0	0	1	0.903770365	4.28762315	10	1	1.1	0.9	1.0031	-0.0285	0.0000	0.0000;
	1883	2	0	0	0	0	1	0.903770365	4.28762315	10	1	1.1	0.9	1.0031	-0.0285	0.0000	0.0000;
	1884	2	0	0	0	0	1	0.903770365	4.28762315	10	1	1.1	0.9	1.0031	-0.0285	0.0000	0.0000;
	1885	2	0	0	0	0	1	0.903198389	4.29279829	10	1	1.1	0.9	1.0031	-0.0285	0.0000	0.0000;
	1686	2	40	18	0	0	1	0.960662612	1.84160611	24	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1687	2	40	18	0	0	1	0.960664221	1.8404106	24	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1688	2	40	18	0	0	1	0.960677532	1.83099036	24	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1689	2	40	18	0	0	1	0.963797926	-1.58097702	24	1	1.05	0.95	1.0003	-0.0000	0.0000	0.0000;
	1888	2	0	0	0	0	1	1.02212331	-1.20243737	10	1	1.1	0.9	1.0086	0.0001	0.0000	0.0000;
	1690	2	0.8	0.6	0	0	1	0.953431878	7.01308929	21	1	1.05	0.921757	1.0000	-0.0000	0.0000	0.0000;
	1691	2	0	0	0	0	1	0.955506481	9.45172386	15	1	1.05	0.95	1.0006	-0.0000	0.0000	0.0000;
	1692	2	0	-0	0	0	1	0.971826694	-11.3771297	19	1	1.07264	0.95	0.9954	-0.0000	0.0000	0.0000;
	1693	2	-0	0	0	0	1	1.00933115	-6.1149918	15	1	1.05	0.95	1.0001	0.0000	0.0000	0.0000;
	1694	2	0	-0	0	0	1	1.00666505	-6.19874733	15	1	1.05	0.95	1.0000	0.0000	0.0000	0.0000;
	1695	2	8.6	5.1	0	0	1	1.01023305	-7.05759817	18	1	1.05	0.95	1.0000	0.0000	0.0000	0.0000;
	1696	2	10	6	0	0	1	1.00761608	-7.35552552	18	1	1.05	0.95	1.0001	0.0000	0.0000	0.0000;
	1697	2	40	17	0	0	1	0.95	-8.66067704	24	1	1.05	0.95	0.9465	-0.0000	0.0000	1176.8099;
	1698	2	40	17	0	0	1	0.95	-8.66067704	24	1	1.05	0.95	0.9465	-0.0000	0.0000	1176.8099;
	1699	2	40	17	0	0	1	0.95	-8.60330838	24	1	1.05	0.95	0.9466	-0.0000	0.0000	1176.8438;
	1700	2	36.9	15.8	0	0	1	0.95	-8.45496228	24	1	1.05	0.95	0.9470	-0.0000	0.0000	1176.9369;
	1701	2	0	0	0	0	1	0.960744324	0.707009139	11	1	1.1	0.9	1.2153	-0.9437	0.0000	0.0000;
	1702	2	0	0	0	0	1	0.964569642	-13.9425492	10	1	1.1	0.9	1.0167	0.0000	0.0000	0.0000;
	1703	2	0	0	0	0	1	0.964569663	-13.9425493	10	1	1.1	0.9	1.0167	0.0000	0.0000	0.0000;
	1889	2	0	0	0	0	1	0.964569651	-13.9425492	10	1	1.1	0.9	1.0167	0.0000	0.0000	0.0000;
	1704	2	0	0	0	0	1	1.00048314	15.6574787	20	1	1.05	0.95	1.0076	0.0000	0.0000	0.0000;
	1705	2	0	0	0	0	1	1.00273495	15.6475735	20	1	1.05	0.95	1.0074	0.0000	0.0000	0.0000;
	1890	2	0	0	0	0	1	0.991254883	-11.9233651	3	1	1.1	0.9	1.0078	0.0040	0.0000	0.0000;
	1891	2	0	0	0	0	1	0.991917083	-11.9282782	3	1	1.1	0.9	1.0078	0.0040	0.0000	0.0000;
	1892	2	0	0	0	0	1	0.989467637	-11.9100716	3	1	1.1	0.9	1.0078	0.0040	0.0000	0.0000;
	1706	2	0	0	0	0	1	0.990948954	-11.921093	3	1	1.1	0.9	1.0078	0.0040	0.0000	0.0000;
	1707	2	0	0	0	0	1	1.026961	-11.6698416	3	1	1.1	0.9	1.0028	0.0003	0.0000	0.0000;
	2026	2	0	0	0	0	1	1.01901961	-11.6186986	3	1	1.1	0.9	1.0028	0.0003	0.0000	0.0000;
	1898	2	0	0	0	0	1	1.02773048	-11.6747548	3	1	1.1	0.9	1.0028	0.0003	0.0000	0.0000;
	1708	2	0	0	0	0	1	0.988456585	-11.4141508	3	1	1.1	0.9	1.0028	0.0004	0.0000	0.0000;
	1709	2	0	0	0	0	1	1.02768525	-11.6744662	3	1	1.1	0.9	1.0028	0.0003	0.0000	0.0000;
	1710	2	0	0	0	0	1	0.998940312	-1.23418373	4	1	1.1	0.9	1.0000	0.0000	0.0000	0.0000;
	1711	2	0	0	0	0	1	0.99922724	-1.23594286	4	1	1.1	0.9	1.0000	0.0000	0.0000	0.0000;
	1712	2	0	0	0	0	1	0.980299894	12.9618205	20	1	1.05	0.95	1.0803	-0.0000	0.0000	0.0000;
	1713	2	0	0	0	0	1	0.979789478	12.9489308	20	1	1.05397	0.95	1.0804	-0.0000	0.0000	0.0000;
	1714	2	-0.4	-0.3	0	0	1	0.974468273	4.45986254	21	1	1.07932	0.95	1.0000	-0.0000	0.0000	0.0000;
	1715	2	37	15	0	0	1	0.95	-14.659282	24	1	1.05	0.95	1.0000	-0.0000	0.0000	2.7577;
	1716	2	37	15	0	0	1	0.95	-14.6151105	24	1	1.05	0.95	1.0000	-0.0000	0.0000	2.6558;
	1717	2	37	15	0	0	1	0.948695778	-14.278778	24	1	1.05603	0.93116	1.0000	-0.0000	0.0000	0.0000;
	1718	2	37	15	0	0	1	0.948539316	-14.4747278	24	1	1.05	0.947519	1.0000	-0.0000	0.0000	0.0000;
	1719	2	37	15	0	0	1	0.95	-14.6409564	24	1	1.05	0.95	1.0000	-0.0000	0.0000	2.7142;
	1720	2	31.7	14.7	0	0	1	0.95	-15.3592514	24	1	1.05	0.95	1.0000	-0.0000	0.0000	5.0269;
	1721	2	15	0	0	0	1	0.95	-15.374337	20	1	1.05	0.95	1.0193	-0.0000	0.0000	2.4497;
	1906	2	0	0	0	0	1	0.948622281	-3.16004696	15	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1907	2	0	0	0	0	1	0.948597661	-3.1599813	15	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1908	2	0	0	0	0	1	0.948578059	-3.15993103	15	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1909	2	0	0	0	0	1	0.948516718	-3.15977422	15	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1910	2	0	0	0	0	1	0.948573088	-3.15991821	15	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1911	2	0	0	0	0	1	0.948586811	-3.15995371	15	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1912	2	0	0	0	0	1	0.948418845	-3.15952235	15	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1913	2	0	0	0	0	1	0.948397874	-3.15946822	15	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1722	2	0	0	0	0	1	0.955210991	9.07417892	18	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1723	2	8.4	5.1	0	0	1	0.95	-3.26125188	20	1	1.06101	0.95	1.0011	-0.0000	0.0000	1.4261;
	1724	2	-0	0	0	0	1	0.961728382	-10.3481807	20	1	1.05	0.95	1.0011	-0.0007	0.0000	0.0000;
	1725	2	4	1.8	0	0	1	0.95	-4.80880528	20	1	1.05	0.95	1.0000	0.0000	0.0000	6.4505;
	1919	2	0	0	0	0	1	0.950976437	-17.5605639	8	1	1.1	0.9	1.0218	-0.0000	0.0000	0.0000;
	1920	2	0	0	0	0	1	0.951812929	-16.8343253	8	1	1.1	0.9	1.0218	-0.0000	0.0000	0.0000;
	1921	2	0	0	0	0	1	0.95181973	-16.8343566	8	1	1.1	0.9	1.0218	-0.0000	0.0000	0.0000;
	1922	2	0	0	0	0	1	0.951815955	-16.8343393	8	1	1.1	0.9	1.0218	-0.0000	0.0000	0.0000;
	1923	2	0	0	0	0	1	0.94672154	-16.3606915	8	1	1.10611	0.9	1.0218	-0.0000	0.0000	0.0000;
	1924	2	0	0	0	0	1	0.946730654	-16.3615566	8	1	1.10141	0.9	1.0218	-0.0000	0.0000	0.0000;
	1726	2	0	0	0	0	1	0.937606426	-3.51453696	10	1	1.1	0.9	0.9990	-0.0186	0.0000	0.0000;
	1727	2	0	0	0	0	1	0.936952148	-3.51356901	10	1	1.1	0.9	0.9990	-0.0187	0.0000	0.0000;
	1728	2	0	0	0	0	1	0.913448796	2.22990726	10	1	1.1	0.9	1.0028	-0.0200	0.0000	0.0000;
	1928	2	0	0	0	0	1	0.937606426	-3.51453696	10	1	1.1	0.9	0.9990	-0.0186	0.0000	0.0000;
	1729	2	8.4	0	0	0	1	0.942775	-8.49216812	20	1	1.05	0.942775	1.0010	0.0000	0.0000	32.2553;
	1931	2	0	0	0	0	1	1.03602662	-9.68450133	10	1	1.1	0.9	1.0021	0.0000	0.0000	0.0000;
	1932	2	0	0	0	0	1	1.04367568	-8.06735096	10	1	1.1	0.892951	1.0021	0.0000	0.0000	0.0000;
	1934	2	0	0	0	0	1	1.03498118	-9.3819279	10	1	1.1	0.9	1.0021	0.0000	0.0000	0.0000;
	1935	2	0	0	0	0	1	0.937449509	3.14755994	5	1	1.1	0.9	1.0079	-0.0010	0.0000	0.0000;
	1936	2	0	0	0	0	1	0.938005754	3.14376382	5	1	1.1	0.9	1.0079	-0.0010	0.0000	0.0000;
	1937	2	0	0	0	0	1	0.938598311	3.13972487	5	1	1.1	0.9	1.0079	-0.0010	0.0000	0.0000;
	1938	2	0	0	0	0	1	0.916548356	1.67596605	5	1	1.1	0.9	1.0094	-0.0007	0.0000	0.0000;
	1730	2	14	8	0	0	1	0.950000002	-13.5120892	20	1	1.05	0.95	1.0000	-0.0000	0.0000	0.1211;
	1731	2	9.6	5.5	0	0	1	0.950000003	-14.0713595	20	1	1.05	0.95	1.0000	-0.0000	0.0000	0.1077;
	1944	2	0	0	0	0	1	0.859550621	1.87715366	5	1	1.1	0.848081	1.0945	-0.0431	0.0000	0.0000;
	1732	2	0	0	0	0	1	0.977792669	-7.73165041	20	1	1.05	0.95	0.9335	-0.0000	0.0000	0.0000;
	1733	2	-0	0	0	0	1	0.95	-16.3195831	15	1	1.05	0.95	0.9770	-0.0000	0.0000	103.8677;
	1734	2	-0	-0	0	0	1	0.95	-16.3196394	15	1	1.05	0.95	0.9770	-0.0000	0.0000	103.8866;
	1950	2	0	0	0	0	1	0.945166777	8.94681604	18	1	1.1	0.9	1.0655	-0.0000	0.0000	0.0000;
	1951	2	0	0	0	0	1	0.948741161	8.97215102	18	1	1.1	0.9	1.0655	-0.0000	0.0000	0.0000;
	1952	2	0	0	0	0	1	0.94687009	8.98909366	18	1	1.1	0.9	1.0655	-0.0000	0.0000	0.0000;
	1953	2	0	0	0	0	1	0.946925737	9.00588563	18	1	1.1	0.9	1.0655	-0.0000	0.0000	0.0000;
	1735	2	30	12	0	0	1	0.948475	-10.7148988	24	1	1.05	0.948475	1.0111	-0.0000	0.0000	16.8970;
	1736	2	30	12	0	0	1	0.947961	-10.7142607	24	1	1.05	0.947961	1.0111	-0.0000	0.0000	16.9010;
	1737	2	0	0	0	0	1	0.965515658	-12.0259791	10	1	1.1	0.9	1.0056	-0.0000	0.0000	0.0000;
	1738	2	0	0	0	0	1	0.965516003	-12.0259816	10	1	1.1	0.9	1.0056	-0.0000	0.0000	0.0000;
	1739	2	0	0	0	0	1	0.965519424	-12.0241855	10	1	1.1	0.9	1.0056	-0.0000	0.0000	0.0000;
	1740	2	-0	0	0	0	1	0.986973226	4.63849378	17	1	1.05038	0.95	1.0020	-0.0000	0.0000	0.0000;
	1741	2	6.1	1.5	0	0	1	0.952252418	9.42385216	17	1	1.05	0.931838	1.0004	0.0000	0.0000	0.0000;
	1742	2	0	0	0	0	1	0.95	-14.2748985	20	1	1.05	0.95	0.9971	-0.0000	0.0000	254.8957;
	1958	2	0	0	0	0	1	0.929469125	1.19092916	10	1	1.1	0.9	1.0079	-0.0008	0.0000	0.0000;
	1959	2	0	0	0	0	1	0.929731229	1.18935376	10	1	1.1	0.9	1.0079	-0.0008	0.0000	0.0000;
	1743	2	0	0	0	0	1	0.957774805	-14.8773193	10	1	1.10313	0.9	1.0208	-0.0000	0.0000	0.0000;
	1744	2	0	0	0	0	1	0.95	-6.70093344	20	1	1.05	0.95	1.0000	-0.0000	0.0000	2.6091;
	1745	2	0	0	0	0	1	0.953110371	-6.57511148	20	1	1.05268	0.945425	1.0000	-0.0000	0.0000	0.0000;
	1746	2	0	0	0	0	1	0.952778041	-6.54459035	20	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1961	2	0	0	0	0	1	0.95	-6.62518737	20	1	1.06065	0.95	1.0000	-0.0000	0.0000	2.7822;
	1747	2	0	0	0	0	1	0.932184258	-3.89884916	10	1	1.1	0.9	1.0146	-0.0000	0.0000	0.0000;
	1748	2	0	0	0	0	1	0.955066465	-4.09206162	20	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1749	2	0	0	0	0	1	0.95431253	-4.12309318	20	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1750	2	-0	-0	0	0	1	0.95	-2.83561962	20	1	1.05	0.95	1.0025	-0.0000	0.0000	11.5376;
	1751	2	0	-0	0	0	1	0.95	-2.83561962	20	1	1.05	0.95	1.0025	-0.0000	0.0000	11.5376;
	1752	2	0	0	0	0	1	0.95	-2.64528544	20	1	1.05	0.95	1.0025	-0.0000	0.0000	11.5226;
	1753	2	0	0	0	0	1	0.95	-3.54386357	20	1	1.05	0.95	1.0025	-0.0000	0.0000	12.2516;
	2058	2	0	0	0	0	1	0.980497943	1.5787212	5	1	1.1	0.9	1.1015	-0.1457	0.0000	0.0000;
	1754	2	9.1	0	0	0	1	0.928594341	3.60911307	20	1	1.05	0.928594	1.0078	-0.0000	0.0000	0.0053;
	1755	2	6.2	0	0	0	1	0.945307186	4.5148983	20	1	1.05	0.927212	1.0075	-0.0000	0.0000	0.0000;
	1756	2	0	0	0	0	1	1.07689145	-4.42207536	11	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1757	2	-1.7	-1.4	0	0	1	0.962574583	-12.628867	20	1	1.07847	0.95	1.0000	-0.0000	0.0000	0.0000;
	1758	2	0	0	0	0	1	1.05922534	7.64894002	3	1	1.1	0.9	1.0387	0.0086	0.0000	0.0000;
	1759	2	0	0	0	0	1	1.05922576	7.6489236	3	1	1.1	0.9	1.0387	0.0086	0.0000	0.0000;
	1760	2	0	0	0	0	1	1.05917665	7.65018608	3	1	1.1	0.9	1.0387	0.0086	0.0000	0.0000;
	1970	2	0	0	0	0	1	1.00693509	-11.1498159	10	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1971	2	0	0	0	0	1	0.997693448	-11.1332929	10	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1972	2	0	0	0	0	1	1.00693509	-11.1498159	10	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1973	2	0	0	0	0	1	0.997693447	-11.1332929	10	1	1.1	0.9	1.0000	-0.0000	0.0000	0.0000;
	1974	2	0	0	0	0	1	0.942979364	-8.44459471	13	1	1.1	0.9	1.0078	-0.0000	0.0000	0.0000;
	1975	2	0	0	0	0	1	0.970251561	-10.6813488	13	1	1.10629	0.9	1.0078	-0.0000	0.0000	0.0000;
	1976	2	0	0	0	0	1	0.942979364	-8.44459471	13	1	1.1	0.9	1.0078	-0.0000	0.0000	0.0000;
	1977	2	0	0	0	0	1	0.942974896	-8.44313073	13	1	1.1029	0.9	1.0078	-0.0000	0.0000	0.0000;
	1761	2	0	0	0	0	1	0.992229894	-11.7702215	10	1	1.1	0.9	1.0024	0.0000	0.0000	0.0000;
	1762	2	0	0	0	0	1	0.992229042	-11.770216	10	1	1.1	0.9	1.0024	0.0000	0.0000	0.0000;
	1978	2	0	0	0	0	1	0.99222395	-11.7718921	10	1	1.1	0.9	1.0024	0.0000	0.0000	0.0000;
	1769	2	0	0	0	0	1	1.04627489	-3.68549261	4	1	1.1	0.9	1.0024	0.0073	0.0000	0.0000;
	1770	2	0	0	0	0	1	1.04687085	-3.68866718	4	1	1.1	0.9	1.0024	0.0073	0.0000	0.0000;
	1979	2	0	0	0	0	1	1.00798851	2.77099407	5	1	1.1	0.9	1.0081	0.0000	0.0000	0.0000;
	1980	2	0	0	0	0	1	0.935654381	2.69760033	5	1	1.1	0.9	1.0111	-0.0025	0.0000	0.0000;
	1771	2	0	0	0	0	1	1.05522589	4.28849024	10	1	1.1	0.9	1.0007	0.0016	0.0000	0.0000;
	1993	2	0	0	0	0	1	1.01142857	0.60021502	15	1	1.1	0.9	1.0074	-0.0000	0.0000	0.0000;
	1772	2	0	0	0	0	1	0.945154	-4.49300082	20	1	1.05	0.945154	0.9969	-0.0000	0.0000	465.4878;
	1995	2	0	0	0	0	1	0.942897	-4.4888769	20	1	1.05	0.942897	0.9969	-0.0000	0.0000	465.4545;
	1773	2	0	0	0	0	1	0.963696814	-12.5932852	20	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1774	2	8.8	0	0	0	1	0.948975079	-14.6005319	20	1	1.05	0.947011	1.0000	-0.0000	0.0000	0.0000;
	1775	2	3.7	2.1	0	0	1	0.968727731	-9.64865059	19	1	1.05	0.944322	1.0000	0.0015	0.0000	0.0000;
	1776	2	2.6	1.5	0	0	1	0.938841	-15.3335943	19	1	1.05	0.938841	1.0006	0.0313	0.0000	74.7436;
	1996	2	0	0	0	0	1	0.97120168	4.64037307	5	1	1.1	0.9	1.0070	-0.0000	0.0000	0.0000;
	1997	2	0	0	0	0	1	0.972278017	4.63226219	5	1	1.1	0.9	1.0070	-0.0000	0.0000	0.0000;
	2000	2	0	0	0	0	1	0.941817612	1.77248734	10	1	1.1	0.9	1.0165	-0.0000	0.0000	0.0000;
	1777	2	41	15	0	0	1	0.944672679	6.02565282	24	1	1.05	0.943401	1.0397	-0.0000	0.0000	0.0000;
	1778	2	41	15	0	0	1	0.948359003	6.02698263	24	1	1.05	0.948359	1.0397	-0.0000	0.0000	0.1075;
	1779	2	0	0	0	0	1	0.942548153	2.2376517	5	1	1.1	0.9	1.0100	-0.0004	0.0000	0.0000;
	2002	2	0	0	0	0	1	0.942548153	2.2376517	5	1	1.1	0.9	1.0100	-0.0004	0.0000	0.0000;
	1780	2	0	0	0	0	1	1.08308057	-14.2447006	3	1	1.1212	0.9	1.0093	0.0021	0.0000	0.0000;
	2028	2	0	0	0	0	1	1.08308057	-14.2447006	3	1	1.12172	0.9	1.0093	0.0021	0.0000	0.0000;
	1781	2	0	0	0	0	1	1.08308057	-14.2447006	3	1	1.12155	0.9	1.0093	0.0021	0.0000	0.0000;
	1782	2	0	0	0	0	1	1.08280945	-14.243416	3	1	1.12143	0.9	1.0093	0.0021	0.0000	0.0000;
	2004	2	0	0	0	0	1	1.07138602	-2.33228968	15	1	1.1	0.9	1.0005	0.0000	0.0000	0.0000;
	2023	2	0	0	0	0	1	1.07138602	-2.33228968	15	1	1.1	0.9	1.0005	0.0000	0.0000	0.0000;
	2024	2	0	0	0	0	1	1.07138602	-2.33228968	15	1	1.1	0.9	1.0005	0.0000	0.0000	0.0000;
	2005	2	0	0	0	0	1	1.07138602	-2.33228968	15	1	1.1	0.9	1.0005	0.0000	0.0000	0.0000;
	1783	2	35	18	0	0	1	0.981778955	7.92661075	24	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1784	2	35	13	0	0	1	0.984213122	8.36553815	24	1	1.05	0.95	1.0000	0.0000	0.0000	0.0000;
	1785	2	35	13	0	0	1	0.983828825	8.16850963	24	1	1.05	0.95	1.0000	0.0000	0.0000	0.0000;
	1786	2	35	13	0	0	1	0.980595004	6.96072274	24	1	1.05	0.95	1.0000	-0.0000	0.0000	0.0000;
	1787	2	0	0	0	0	1	0.95	-16.5214865	15	1	1.05	0.95	0.9998	-0.0000	0.0000	31.5256;
	1788	2	0	0	0	0	1	0.95	-15.7348844	15	1	1.05	0.95	1.0000	-0.0000	0.0000	31.5456;
	1789	2	0	0	0	0	1	0.958128662	-12.0680889	15	1	1.05	0.95	1.0053	-0.0201	0.0000	0.0000;
	1790	2	18	10	0	0	1	0.941169	-15.2943206	20	1	1.05357	0.941169	0.9995	-0.0000	0.0000	34.8494;
	1791	2	18	10	0	0	1	0.938052	-11.4958744	20	1	1.05	0.938052	1.0005	-0.0000	0.0000	35.0245;
	1792	2	0	0	0	0	1	0.929334328	-13.3595466	10	1	1.1	0.9	1.0167	-0.0000	0.0000	0.0000;
	2011	2	0	0	0	0	1	0.929334328	-13.3595466	10	1	1.1	0.9	1.0167	-0.0000	0.0000	0.0000;
	2012	2	0	0	0	0	1	0.9	-12.0541247	10	1	1.1	0.9	1.0094	-0.0000	0.0000	0.1375;
	1793	2	0	0	0	0	1	0.9	-2.93605516	10	1	1.10138	0.9	1.0075	-0.0000	0.0000	8.0075;
	1794	2	0	0	0	0	1	0.9	-3.74574445	10	1	1.10144	0.9	1.0073	-0.0000	0.0000	7.9812;
	1795	1	515.7	340.4	0	0	1	1.01137167	-19.4743769	380	1	1.10526	1	1.0185	0.0041	0.0000	0.0000;
	1796	1	512.7	317.4	0	0	1	1.01138319	-19.4743572	380	1	1.10526	1	1.0185	0.0040	0.0000	0.0000;
	1797	1	-60.2	0.6	0	0	1	1.04931414	-16.6117849	225	1	1.08889	0.933333	1.0145	-0.0035	0.0000	0.0000;
	1798	1	677.6	-43.9	0	0	1	1.03584992	-19.8146972	380	1	1.10526	1	1.0155	-0.0014	0.0000	0.0000;
	1799	1	89.9	63.1	0	0	1	1.05175325	-15.0992523	225	1	1.09212	1	1.1961	0.0412	0.0000	0.0000;
	1800	1	357.2	-60	0	0	1	1.04446631	-22.1627808	380	1	1.10526	1.03947	1.0268	-0.0030	0.0000	0.0000;
	1801	1	256	28.9	0	0	1	1.03041838	-21.2826821	225	1	1.09068	0.986667	1.0145	0.0001	0.0000	0.0000;
	1802	1	253.5	30.3	0	0	1	1.02801294	-21.8164707	225	1	1.08787	0.95	1.0170	0.0004	0.0000	0.0000;
	1803	1	343.6	-37.9	0	0	1	1.03924518	-21.966586	380	1	1.10526	1	1.0235	-0.0022	0.0000	0.0000;
	1804	1	681.9	-103.4	0	0	1	1.03794403	-22.5677761	380	1	1.10526	1.01316	1.0261	-0.0020	0.0000	0.0000;
	1805	1	-1.4	-21.1	0	0	1	1.04928324	-20.299092	380	1	1.10526	1.03947	1.0248	-0.0090	0.0000	0.0000;
	1806	1	504	-89.7	0	0	1	1.04587964	-22.9496966	380	1	1.10526	1.03947	1.0289	-0.0033	0.0000	0.0000;
	1807	1	29.6	26	0	0	1	1.05468924	-7.11402643	225	1	1.1	0.9	1.1150	-0.0030	0.0000	0.0000;
	1808	1	122	26.6	0	0	1	1.04494692	-16.603016	225	1	1.08444	1.00889	1.0625	-0.0032	0.0000	0.0000;
	1809	1	-50.8	46.8	0	0	1	1.05079451	-15.9244717	380	1	1.10526	1.03947	1.0118	-0.0200	0.0000	0.0000;
	1810	1	71.1	-22.6	0	0	1	1.03043518	-20.7717601	225	1	1.08889	0.986667	1.0182	-0.0005	0.0000	0.0000;
	1811	1	433.8	-124	0	0	1	1.04803631	-18.8240839	380	1	1.10526	1.03947	1.0130	-0.0028	0.0000	0.0000;
	1812	1	0	-2.9	0	0	1	1.03977283	-17.309273	225	1	1.0973	0.986667	1.0002	-0.0002	0.0000	0.0000;
	1813	1	52	-76.6	0	0	1	1.04872841	-15.8118215	380	1	1.10526	1.03947	1.0027	-0.0025	0.0000	0.0000;
	1814	1	231.5	-121.8	0	0	1	1.04828286	-15.9609842	380	1	1.10526	1.03947	1.0023	-0.0019	0.0000	0.0000;
	1815	1	282.2	28.5	0	0	1	1.00947929	-24.991659	225	1	1.08889	0.888889	1.0344	0.0097	0.0000	0.0000;
	1816	1	520.1	-183.3	0	0	1	1.07617351	-13.5542022	380	1	1.10526	1.04785	1.1938	0.0353	0.0000	0.0000;
	1817	1	351.2	-56.4	0	0	1	1.04741078	-20.9304341	380	1	1.10526	1.03947	1.0232	-0.0050	0.0000	0.0000;
	1818	1	28	-3.3	0	0	1	1.05179843	-17.8407083	225	1	1.08889	0.933333	1.0174	-0.0079	0.0000	0.0000;
	1819	1	390.4	-33.8	0	0	1	1.04609938	-16.5244331	380	1	1.10526	1.03947	1.0165	-0.0037	0.0000	0.0000;
	1820	1	710.5	35	0	0	1	1.03947	-19.5146625	380	1	1.10526	1.03947	1.0354	0.0919	0.0000	426.7609;
	1821	1	31.2	-9.6	0	0	1	1.05242404	-18.3488157	225	1	1.08889	0.933333	1.0171	-0.0097	0.0000	0.0000;
	1822	1	330	-90	0	0	1	1.10526	-21.3614369	380	1	1.10526	1.03947	1.0042	-0.0012	4.3125	0.0000;
	1823	1	137.7	-21.3	0	0	1	1.0415589	-17.5783201	225	1	1.08889	0.933333	1.0093	-0.0196	0.0000	0.0000;
	1824	1	137.5	-21.2	0	0	1	1.04155485	-17.5779936	225	1	1.08889	0.933333	1.0093	-0.0196	0.0000	0.0000;
	1825	1	356.3	-41.8	0	0	1	1.05415321	-16.5309504	380	1	1.10526	1.03947	1.0128	-0.0202	0.0000	0.0000;
	1826	1	398.1	-58.5	0	0	1	1.07743805	-9.85257461	380	1	1.10526	1.0507	1.0796	-0.0341	0.0000	0.0000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	1268	45	-9	27	-9	1.02601851	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0	0.0125	0.0000	0.0000	0.0242;
	1268	45	-9	27	-9	1.02601851	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0	0.0125	0.0000	0.0000	0.0242;
	1356	22	-12	7	-12	1.05360754	100	1	22	4.4	0	0	0	0	0	0	0	0	0	0	0	0.0308	0.0000	0.0000	0.0041;
	89	25	1.29326193	13	-9	1.02064096	100	1	25	5	0	0	0	0	0	0	0	0	0	0	0	0.0378	0.0000	0.0000	0.0000;
	125	23.4	5.6022822	8	-17	1.04093943	100	1	23.4	4.68	0	0	0	0	0	0	0	0	0	0	0	0.0082	0.0000	0.0000	0.0000;
	908	20	1.9	2	1.9	1.06849402	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0	0.0648	0.0000	0.0000	0.0048;
	817	0	0	1	0.9	1.039	100	0	12	2.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	817	14	0.9	1	0.9	1.07239077	100	1	14	2.8	0	0	0	0	0	0	0	0	0	0	0	0.0571	0.0000	0.0000	0.0047;
	817	0	0	1	0.9	1.039	100	0	12	2.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1335	30	0.643044555	10	-10	1.02268166	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0	0.0337	0.0000	0.0000	0.0000;
	396	10.9999993	1.00000005	5	1	0.988322738	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	0.0008	0.0000	0.0000	0.0013;
	396	10.9999993	1.00000005	5	1	0.988322738	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	0.0008	0.0000	0.0000	0.0013;
	975	35	-15	15	-15	1.06054439	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.1124	0.0000	0.0000	0.0051;
	858	55.4	0	0	0	1.05841959	100	1	55.4	11.08	0	0	0	0	0	0	0	0	0	0	0	0.0621	0.0000	0.0007	0.0857;
	921	42	-19.7919848	25	-20	0.966442187	100	1	42	8.4	0	0	0	0	0	0	0	0	0	0	0	0.0345	0.0000	0.0000	0.0000;
	921	42	-19.7919848	25	-20	0.966442187	100	1	42	8.4	0	0	0	0	0	0	0	0	0	0	0	0.0345	0.0000	0.0000	0.0000;
	1255	87	-24.36	26.1	-24.36	1.05522852	100	1	87	17.4	0	0	0	0	0	0	0	0	0	0	0	0.0630	0.0000	0.0000	0.1537;
	169	5.95328338	0.670463327	8.3	-8.3	1.06614496	100	1	8.3	1.66	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	448	4.00000001	0	0	0	1.04129392	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0	0.0259	0.0000	0.0000	0.0053;
	241	6.46572782	-1.9626942	5	-5	0.96910803	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	241	6.46572782	-1.9626942	5	-5	0.96910803	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	241	6.46572782	-1.9626942	5	-5	0.96910803	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	241	6.46572782	-1.9626942	5	-5	0.96910803	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	270	50	20.1807916	27	-9	1.0238643	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0187	0.0000	0.0000	0.0000;
	885	8.00000001	1e-08	0	0	1.02913909	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	0.0158	0.0000	0.0015	0.0013;
	885	8.00000001	1e-08	0	0	1.02913909	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	0.0158	0.0000	0.0015	0.0013;
	876	53.9999946	0	0	0	1.04494137	100	1	54	10.8	0	0	0	0	0	0	0	0	0	0	0	0.0002	0.0000	0.0012	0.0152;
	46	30	-4	10	-4	1.07117391	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0	0.0590	0.0000	0.0000	0.0046;
	803	13.8	-5.55999684	4.63	-5.56	1.03852831	100	1	13.8	2.76	0	0	0	0	0	0	0	0	0	0	0	0.0090	0.0000	0.0000	0.0003;
	356	41.4	-11.59	12.42	-11.59	1.05786294	100	1	41.4	8.28	0	0	0	0	0	0	0	0	0	0	0	0.0630	0.0000	0.0000	0.1085;
	100	130	-26	59	-26	1.03532408	100	1	130	26	0	0	0	0	0	0	0	0	0	0	0	0.0089	0.0000	0.0000	0.0099;
	707	21	-8	8	-8	1.05009172	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0	0.0521	0.0000	0.0000	0.2374;
	973	0	0	0	0	1.039	100	0	0	-8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	973	53	-8.20223806	17	-10	1.06894036	100	1	53	10.6	0	0	0	0	0	0	0	0	0	0	0	0.0532	0.0000	0.0000	0.0000;
	1118	55	0	0	0	1.03371786	100	1	55	11	0	0	0	0	0	0	0	0	0	0	0	0.0139	0.0000	0.0000	0.0071;
	897	27	10	10	-3	0.972135388	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	0.0156	0.0000	0.0032	0.0000;
	897	27	10	10	-3	0.972135388	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	0.0156	0.0000	0.0032	0.0000;
	58	0	0	2	1.9	1.037	100	0	6	1.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	82	25.3	0	0	0	1.03031195	100	1	25.3	5.06	0	0	0	0	0	0	0	0	0	0	0	0.0191	0.0000	0.0010	0.0019;
	474	52	-13	10	-13	1.03803221	100	1	52	10.4	0	0	0	0	0	0	0	0	0	0	0	0.0532	0.0000	0.0000	0.0814;
	1221	11.6001052	-12.1798004	35	-35	1.04758215	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	355	62	-40	40	-40	1.05000989	100	1	62	12.4	0	0	0	0	0	0	0	0	0	0	0	0.0520	0.0000	0.0000	0.2374;
	471	51.7551717	0	1	0	1.04291919	100	1	78	15.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0156;
	1321	11	0.9	1	0.9	1.07212234	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	0.0575	0.0000	0.0000	0.0047;
	1321	2.50000001	-0.1	0.1	-0.1	1.07212234	100	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0575	0.0000	0.0000	0.0047;
	1829	23.5	3.95299631	8	-8	1.02889934	100	1	23.5	4.7	0	0	0	0	0	0	0	0	0	0	0	0.0176	0.0000	0.0000	0.0000;
	1005	39	-7.01520286	19	-19	1.07113708	100	1	39	7.8	0	0	0	0	0	0	0	0	0	0	0	0.0463	0.0000	0.0000	0.0000;
	14	27.6	0	0	0	1.03451798	100	1	27.6	5.52	0	0	0	0	0	0	0	0	0	0	0	0.0102	0.0000	0.0011	0.0017;
	14	24	0	0	0	1.03451798	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0102	0.0000	0.0011	0.0017;
	1628	238.247082	-74.4336706	155.3	-217.55	0.95	100	1	670	200	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1629	538.199542	-49.4385292	231.39	-190.58	0.95	100	1	700	140	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1844	27	-15.38	24.62	-15.38	0.887533805	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	0.0970	0.0000	0.0000	0.0474;
	1630	86	8.50461875	43.86	-8.5	0.940562809	100	1	86	17.2	0	0	0	0	0	0	0	0	0	0	0	0.0020	0.0000	0.0000	0.0000;
	1631	49	6.42899639	22.19	-9.73	0.944788726	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0	0.0020	0.0000	0.0000	0.0000;
	1846	32	-8.36	8.36	-8.36	1.00500427	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.0152	0.0000	0.0000	0.0080;
	1632	32	-8.36	8.36	-8.36	1.00500427	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.0152	0.0000	0.0000	0.0080;
	1847	32	-8.57	8.15	-8.57	1.00420341	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.0152	0.0000	0.0000	0.0080;
	1848	32	-8.57	8.15	-8.57	1.00420341	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.0152	0.0000	0.0000	0.0080;
	1852	92	-35.43	54.57	-35.43	0.91308333	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0	0.0118	0.0000	0.0000	0.0040;
	1854	92	56.48	56.48	-33.52	1.06861353	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0	0.0057	0.0000	0.0063	0.0000;
	1633	945.08	73.2870392	421.39	-376.62	1.002155	100	1	945.08	255.07	0	0	0	0	0	0	0	0	0	0	0	0.1029	0.0000	0.0000	0.0000;
	1634	978.04	33.7012502	428.83	-369.21	0.996537901	100	1	978.04	288.05	0	0	0	0	0	0	0	0	0	0	0	0.1030	0.0000	0.0000	0.0000;
	1635	976.08	80.5672764	428.07	-369.92	1.0026132	100	1	976.08	256.08	0	0	0	0	0	0	0	0	0	0	0	0.1028	0.0000	0.0000	0.0000;
	1636	943.08	72.9262082	420.86	-377.13	1.0021233	100	1	943.08	253.07	0	0	0	0	0	0	0	0	0	0	0	0.1029	0.0000	0.0000	0.0000;
	1637	156	-6.19189461	153.03	-90.23	0.95	100	1	252	156	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0035	0.0000	0.0000;
	1638	154	-6.12757577	152.44	-90.81	0.95	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0032	0.0000	0.0000;
	1639	250	-39.511956	105.68	-58.28	0.95	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0	0.0009	0.0000	0.0000	0.0000;
	1640	305	-76.8512034	228.81	-159.91	0.95	100	1	305	122	0	0	0	0	0	0	0	0	0	0	0	0.0009	0.0000	0.0000	0.0000;
	1641	155	-41.362574	94.32	-74.64	0.95	100	1	155	89	0	0	0	0	0	0	0	0	0	0	0	0.0009	0.0000	0.0000	0.0000;
	1642	11.6	-18.77	21.65	-18.77	0.944297949	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0021	0.0000	0.0276;
	1643	58	-10.66	16.01	-10.66	0.950322129	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	0.0028	0.0000	0.0000	0.0275;
	1855	11.6	-18.95	21.47	-18.95	0.943979161	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0021	0.0000	0.0276;
	1644	11.6	-10.62	16.05	-10.62	0.956434583	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0021	0.0000	0.0268;
	1645	58	-10.86	15.81	-10.86	0.949931251	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	0.0028	0.0000	0.0000	0.0276;
	1646	263	15.7424172	146.45	-90.18	0.95	100	1	263	133	0	0	0	0	0	0	0	0	0	0	0	0.0190	0.0000	0.0000	0.0000;
	1647	44.96	2.9952201	50.67	-38.09	1.01925473	100	1	44.96	8.99	0	0	0	0	0	0	0	0	0	0	0	0.0159	0.0000	0.0000	0.0000;
	1861	27.8202148	0.121203931	19.75	-16.25	1.04241716	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1648	912.406205	-80.0392547	530.99	-158.23	0.931668	100	1	936.29	266.29	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1649	942.82	-101.037862	533.69	-156.07	0.929079	100	1	942.82	272.82	0	0	0	0	0	0	0	0	0	0	0	0.0004	0.0000	0.0000	0.0000;
	1650	639.121167	-152.82	537.68	-152.82	0.925079	100	1	924.28	274.28	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0064;
	1651	922.8	-29.8257694	529.89	-160.89	0.939206	100	1	922.8	272.8	0	0	0	0	0	0	0	0	0	0	0	0.0003	0.0000	0.0000	0.0000;
	1652	318	-118.878762	681.04	-153	0.945179	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0359	0.0000	0.0000;
	1862	318	-94.902501	681.03	-153	0.94762	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0359	0.0000	0.0000;
	1653	35	-1.92	6.08	-1.92	1.03051474	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0138	0.0000	0.0000	0.0074;
	1654	35	-1.79	6.21	-1.79	1.03076908	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0138	0.0000	0.0000	0.0074;
	1655	35	-1.79	6.21	-1.79	1.03076908	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0138	0.0000	0.0000	0.0074;
	1656	35	-1.89	6.11	-1.89	1.03056706	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0138	0.0000	0.0000	0.0074;
	1657	35	-1.89	6.11	-1.89	1.03056706	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0138	0.0000	0.0000	0.0074;
	1658	35	-1.89	6.11	-1.89	1.03056706	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0138	0.0000	0.0000	0.0074;
	1863	7.39000462	-0.204707411	18.45	-13.16	0.977503685	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0002	0.0000	0.0000;
	1659	7.39000462	-0.204707375	18.45	-13.16	0.977503685	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0002	0.0000	0.0000;
	1660	7.39000462	0.766410015	18.45	-11.35	0.980809615	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0002	0.0000	0.0000;
	1661	7.39000462	0.487186596	18.11	-11.7	0.979861351	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0002	0.0000	0.0000;
	1662	7.39000388	-0.290634929	18.21	-13.41	0.977254443	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0003	0.0000	0.0000;
	1663	7.39000388	-0.0170037996	18.55	-13.05	0.978188734	100	1	36.97	7.39	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0003	0.0000	0.0000;
	1865	20	-7.67999989	12.32	-7.68	0.91158146	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0	0.0106	0.0000	0.0000	0.0013;
	1866	21.0703051	2.98612746	17.85	-13.79	0.985941208	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1664	21.0703051	2.98612746	17.85	-13.79	0.985941208	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1665	21.0718542	3.11222581	18.01	-13.62	0.9863657	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1867	21.0718542	3.11222581	18.01	-13.62	0.9863657	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1666	17.9476008	1.8838398	17.89	-13.75	0.982929027	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1868	17.9462201	1.76573987	17.74	-13.91	0.982528915	100	1	30.98	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1667	489.025707	-105.262166	656.06	-184.89	0.942976	100	1	1330	337	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1668	367	-118.37291	656.92	-183.9	0.940042	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0006	0.0000	0.0000;
	1669	367	-144.60194	648.03	-192.8	0.937422234	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0007	0.0000	0.0000;
	1670	1.50000001	-65.6643095	281.46	-103.91	0.916399	100	1	1.5	1.4	0	0	0	0	0	0	0	0	0	0	0	0.0888	0.0000	0.0000	0.0000;
	1873	240	-45.97	94.03	-45.97	0.93265619	100	1	240	48	0	0	0	0	0	0	0	0	0	0	0	0.0032	0.0000	0.0000	0.0034;
	1874	240	-44.89	95.11	-44.89	0.93331497	100	1	240	48	0	0	0	0	0	0	0	0	0	0	0	0.0032	0.0000	0.0000	0.0034;
	1671	942.72	-5.28196292	524.6	-107.2	0.95	100	1	942.72	232.72	0	0	0	0	0	0	0	0	0	0	0	0.0764	0.0000	0.0000	0.0000;
	1673	953.74	-5.01419781	511.64	-99.08	0.95	100	1	953.74	243.74	0	0	0	0	0	0	0	0	0	0	0	0.0763	0.0000	0.0000	0.0000;
	1674	952.74	-11.4654458	555.41	-99.32	0.949137	100	1	952.74	242.74	0	0	0	0	0	0	0	0	0	0	0	0.0763	0.0000	0.0000	0.0000;
	1675	719.50126	-17.2153963	682.28	-126.36	0.943829	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1676	606.622192	16.3594766	687.17	-121.66	0.95	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1875	1498	63.7963029	409.45	-352.29	0.973416345	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0	0.1623	0.0000	0.0000	0.0000;
	1677	1498	43.4844313	409.42	-352.33	0.971450598	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0	0.1623	0.0000	0.0000	0.0000;
	2022	75	38.3282279	51.88	-38.44	1.1	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0	0.0027	0.0000	0.0000	0.0000;
	1876	75	38.3282279	51.88	-38.44	1.1	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0	0.0027	0.0000	0.0000	0.0000;
	1877	75	38.3282279	51.88	-38.44	1.1	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0	0.0027	0.0000	0.0000	0.0000;
	1878	75	38.3282279	51.88	-38.44	1.1	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0	0.0027	0.0000	0.0000	0.0000;
	1678	95	-2.39491792	104.12	-61.4	0.95	100	1	95	8.5	0	0	0	0	0	0	0	0	0	0	0	0.0018	0.0000	0.0000	0.0000;
	1679	95	-2.39544508	103.94	-61.58	0.95	100	1	95	8.5	0	0	0	0	0	0	0	0	0	0	0	0.0018	0.0000	0.0000	0.0000;
	1680	148.2	-7.18916689	86.67	-10.65	0.95	100	1	148.2	4.2	0	0	0	0	0	0	0	0	0	0	0	0.0012	0.0000	0.0000	0.0000;
	1681	685	73.6419326	220.22	-59.17	0.95	100	1	685	180	0	0	0	0	0	0	0	0	0	0	0	0.0697	0.0000	0.0000	0.0000;
	1682	610	-98.3556398	330.28	-165.24	0.910437	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0	0.0695	0.0000	0.0000	0.0000;
	1683	610	-115.494578	297.67	-191.83	0.910046	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0	0.0697	0.0000	0.0000	0.0000;
	1684	251.417851	-21.194166	254.82	-293.65	0.959107644	100	1	700	205	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1881	50	-13.8	15.6	-13.8	0.903198389	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0031	0.0000	0.0000	0.0285;
	1882	50	-14.2	15.2	-14.2	0.902052089	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0031	0.0000	0.0000	0.0286;
	1685	50	-13.6	15.81	-13.6	0.903770365	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0031	0.0000	0.0000	0.0285;
	1883	50	-13.6	15.81	-13.6	0.903770365	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0031	0.0000	0.0000	0.0285;
	1884	50	-13.6	15.81	-13.6	0.903770365	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0031	0.0000	0.0000	0.0285;
	1885	50	-13.8	15.6	-13.8	0.903198389	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0031	0.0000	0.0000	0.0285;
	1686	422.867137	-13.5367456	532.91	-90.14	0.960662612	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1687	422.867137	-13.5447876	535.45	-87.61	0.960664221	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1688	422.867137	-13.6081646	567.71	-88.3	0.960677532	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1689	0	0	559.16	-96.85	0.964	100	0	930	280	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1888	57	17.3499855	17.35	-17.35	1.02212331	100	1	57	11.4	0	0	0	0	0	0	0	0	0	0	0	0.0086	0.0000	0.0001	0.0000;
	1690	306.664484	28.4630277	219.77	-155.72	0.953431878	100	1	451	239	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1691	62.9999987	-2.38633246	51.25	-10.63	0.955506481	100	1	63	21	0	0	0	0	0	0	0	0	0	0	0	0.0006	0.0000	0.0000	0.0000;
	1692	248.8	-43.4837178	258.1	-182.18	0.971826694	100	1	433.8	248.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0046	0.0000	0.0000;
	1693	168.169987	55.6625616	71.21	-44.25	1.00933115	100	1	168.17	81.81	0	0	0	0	0	0	0	0	0	0	0	0.0001	0.0000	0.0000	0.0000;
	1694	165.256508	52.0180778	73.34	-37.69	1.00666505	100	1	168.6	82.28	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1695	244.803304	90.1834662	113.53	-43.7	1.01023305	100	1	248.21	53.91	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1696	238.089988	85.3704347	100.92	-59.36	1.00761608	100	1	238.09	43.97	0	0	0	0	0	0	0	0	0	0	0	0.0001	0.0000	0.0000	0.0000;
	1697	229.69	-37.4169481	525.14	-88.61	0.95	100	1	919.69	229.69	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0535	0.0000	0.0000;
	1698	229.69	-37.4169481	525.14	-88.61	0.95	100	1	919.69	229.69	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0535	0.0000	0.0000;
	1699	236.69	-37.2360453	526.77	-86.99	0.95	100	1	926.69	236.69	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0534	0.0000	0.0000;
	1700	251.69	-37.935766	530.29	-83.48	0.95	100	1	941.69	251.69	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0530	0.0000	0.0000;
	1701	32	-9.68	10.32	-9.68	0.960744324	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.2153	0.0000	0.0000	0.9437;
	1702	39.88	1.9659567	19.22	-17.67	0.964569642	100	1	39.88	7.98	0	0	0	0	0	0	0	0	0	0	0	0.0167	0.0000	0.0000	0.0000;
	1703	39.88	1.96596447	19.34	-17.74	0.964569663	100	1	39.88	7.98	0	0	0	0	0	0	0	0	0	0	0	0.0167	0.0000	0.0000	0.0000;
	1889	39.88	1.96595999	19.24	-17.66	0.964569651	100	1	39.88	7.98	0	0	0	0	0	0	0	0	0	0	0	0.0167	0.0000	0.0000	0.0000;
	1704	1380	209.033639	398.39	-396.86	1.00048314	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0	0.0076	0.0000	0.0000	0.0000;
	1705	1380	231.973584	371.08	-424.16	1.00273495	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0	0.0074	0.0000	0.0000	0.0000;
	1890	24	5.35000001	5.35	-2.57	0.991254883	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0078	0.0000	0.0040	0.0000;
	1891	24	5.48000001	5.48	-2.43	0.991917083	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0078	0.0000	0.0040	0.0000;
	1892	24	5.00000001	5	-2.93	0.989467637	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0078	0.0000	0.0040	0.0000;
	1706	24	5.29000001	5.29	-2.63	0.990948954	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0078	0.0000	0.0040	0.0000;
	1707	23.99	9.99999671	10	-4.98	1.026961	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0028	0.0000	0.0003	0.0000;
	2026	23.99	8.25999678	8.26	-6.79	1.01901961	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0028	0.0000	0.0003	0.0000;
	1898	23.99	10.1699967	10.17	-4.8	1.02773048	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0028	0.0000	0.0003	0.0000;
	1708	23.99	1.80999702	1.81	1.8	0.988456585	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0028	0.0000	0.0004	0.0000;
	1709	23.99	10.1599967	10.16	-4.81	1.02768525	100	1	23.99	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0028	0.0000	0.0003	0.0000;
	1710	26.7246359	4.49531699	12.23	-7.55	0.998940312	100	1	28.98	5.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1711	26.724791	4.56744183	12.31	-7.46	0.99922724	100	1	28.98	5.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1712	1308	-1.91173009	615.09	-439.22	0.980299894	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0	0.0803	0.0000	0.0000	0.0000;
	1713	1308	-7.4415695	614.63	-439.67	0.979789478	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0	0.0804	0.0000	0.0000	0.0000;
	1714	215.595324	-0.00711953694	255.9	-84.1	0.974468273	100	1	458.26	89.26	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1715	370.496291	55.9417097	524.88	-98.23	0.95	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1716	375.503909	56.183781	528.27	-94.91	0.95	100	1	947	267	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1717	412.450051	49.1505355	529.5	-93.67	0.948695778	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1718	390.556075	46.9859671	528.59	-94.53	0.948539316	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1719	372.500413	56.0301502	529.53	-93.65	0.95	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1720	286.910463	52.5367516	504.13	-118.98	0.95	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1721	240	6.5341519	104.81	-37.31	0.95	100	1	240	125	0	0	0	0	0	0	0	0	0	0	0	0.0193	0.0000	0.0000	0.0000;
	1906	60.5886661	-19.2727748	69.06	-76.42	0.948622281	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1907	60.5883653	-19.3005039	69.08	-76.5	0.948597661	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1908	60.5880867	-19.3225821	68.92	-76.49	0.948578059	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1909	60.5872055	-19.3916666	68.97	-76.69	0.948516718	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1910	60.5880175	-19.328181	69.1	-76.58	0.948573088	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1911	60.5882067	-19.3127243	69.1	-76.54	0.948586811	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1912	60.5858308	-19.5018744	68.67	-76.85	0.948418845	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1913	60.5855392	-19.5254858	68.69	-76.92	0.948397874	100	1	169.4	33.88	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1722	321.367221	12.7917154	272.9	-127.1	0.955210991	100	1	456.8	216.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1723	260	-18.8328064	159.71	-80.29	0.95	100	1	260	130	0	0	0	0	0	0	0	0	0	0	0	0.0011	0.0000	0.0000	0.0000;
	1724	0	0	198.66	-190.41	0.967	100	0	585	250	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1725	298.617398	7.1737274	199.31	-189.68	0.95	100	1	585	250	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1919	19.98	-16.2526688	20.64	-19.15	0.950976437	100	1	19.98	4	0	0	0	0	0	0	0	0	0	0	0	0.0218	0.0000	0.0000	0.0000;
	1920	23.98	-15.7260967	20.43	-19.38	0.951812929	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0218	0.0000	0.0000	0.0000;
	1921	23.98	-15.7240902	21	-18.66	0.95181973	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0218	0.0000	0.0000	0.0000;
	1922	23.98	-15.725204	20.73	-19	0.951815955	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0218	0.0000	0.0000	0.0000;
	1923	23.98	-15.4417357	21.26	-18.37	0.94672154	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0218	0.0000	0.0000	0.0000;
	1924	23.98	-15.4422735	21.26	-18.37	0.946730654	100	1	23.98	4.8	0	0	0	0	0	0	0	0	0	0	0	0.0218	0.0000	0.0000	0.0000;
	1726	7.00000038	-8.35	9.31	-8.35	0.937606426	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0010	0.0000	0.0186;
	1727	7.00000039	-8.54	9.12	-8.54	0.936952148	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0010	0.0000	0.0187;
	1728	35	-13.09	10.16	-13.09	0.913448796	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0028	0.0000	0.0000	0.0200;
	1928	7.00000038	-8.35	9.31	-8.35	0.937606426	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0010	0.0000	0.0186;
	1729	235	-14.8507205	104.52	-144.76	0.942775	100	1	235	120	0	0	0	0	0	0	0	0	0	0	0	0.0010	0.0000	0.0000	0.0000;
	1931	73	24.52524	47.31	-36.19	1.03602662	100	1	73	14.6	0	0	0	0	0	0	0	0	0	0	0	0.0021	0.0000	0.0000	0.0000;
	1932	69	23.7315992	51.14	-32.55	1.04367568	100	1	69	13.8	0	0	0	0	0	0	0	0	0	0	0	0.0021	0.0000	0.0000	0.0000;
	1934	77.5	23.9988254	46.31	-34.94	1.03498118	100	1	77.5	15.5	0	0	0	0	0	0	0	0	0	0	0	0.0021	0.0000	0.0000	0.0000;
	1935	31	-10.6799996	13.16	-10.68	0.937449509	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0079	0.0000	0.0000	0.0010;
	1936	31	-10.5299996	13.31	-10.53	0.938005754	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0079	0.0000	0.0000	0.0010;
	1937	31	-10.3699996	13.47	-10.37	0.938598311	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0079	0.0000	0.0000	0.0010;
	1938	50	-16.529999	28.9	-16.53	0.916548356	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0094	0.0000	0.0000	0.0007;
	1730	160.919134	-6.43202822	158.82	-22.05	0.950000002	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1731	137.000111	-10.266919	157.29	-23.58	0.950000003	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1944	19	-8.85	11.15	-8.85	0.859550621	100	1	19	3.8	0	0	0	0	0	0	0	0	0	0	0	0.0945	0.0000	0.0000	0.0431;
	1732	201.9	-33.4837705	198.93	-170.35	0.977792669	100	1	419.9	201.9	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0665	0.0000	0.0000;
	1733	5	-29.7259122	83.82	-43.79	0.95	100	1	185	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0230	0.0000	0.0000;
	1734	5	-29.7302865	83.82	-43.79	0.95	100	1	185	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0230	0.0000	0.0000;
	1950	227	-12.5461306	163.7	-87.82	0.945166777	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0	0.0655	0.0000	0.0000	0.0000;
	1951	227	-6.71895637	179.99	-71.57	0.948741161	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0	0.0655	0.0000	0.0000	0.0000;
	1952	227	-9.61123252	157.76	-93.8	0.94687009	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0	0.0655	0.0000	0.0000	0.0000;
	1953	227	-9.43778574	158.1	-93.47	0.946925737	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0	0.0655	0.0000	0.0000	0.0000;
	1735	950	4.06839864	501.44	-91.78	0.948475	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0	0.0111	0.0000	0.0000	0.0000;
	1736	950	0.269457303	505.62	-87.61	0.947961	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0	0.0111	0.0000	0.0000	0.0000;
	1737	37.84	-0.191428851	19.48	-19.3	0.965515658	100	1	37.84	7.57	0	0	0	0	0	0	0	0	0	0	0	0.0056	0.0000	0.0000	0.0000;
	1738	37.84	-0.191318213	19.6	-18.32	0.965516003	100	1	37.84	7.57	0	0	0	0	0	0	0	0	0	0	0	0.0056	0.0000	0.0000	0.0000;
	1739	37.85	-0.189018297	19.12	-18.55	0.965519424	100	1	37.85	7.57	0	0	0	0	0	0	0	0	0	0	0	0.0056	0.0000	0.0000	0.0000;
	1740	316	-24.7116153	175.05	-169.39	0.986973226	100	1	316	168	0	0	0	0	0	0	0	0	0	0	0	0.0020	0.0000	0.0000	0.0000;
	1741	303.999999	51.7350503	158.67	-184.58	0.952252418	100	1	304	156	0	0	0	0	0	0	0	0	0	0	0	0.0004	0.0000	0.0000	0.0000;
	1742	289	-128.390378	674.32	-130.17	0.95	100	1	1360	289	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0029	0.0000	0.0000;
	1958	61	-26.1299992	27.09	-26.13	0.929469125	100	1	61	12.2	0	0	0	0	0	0	0	0	0	0	0	0.0079	0.0000	0.0000	0.0008;
	1959	61	-25.9699992	27.25	-25.97	0.929731229	100	1	61	12.2	0	0	0	0	0	0	0	0	0	0	0	0.0079	0.0000	0.0000	0.0008;
	1743	35.95	-13.8281508	19.17	-14.98	0.957774805	100	1	35.95	7.19	0	0	0	0	0	0	0	0	0	0	0	0.0208	0.0000	0.0000	0.0000;
	1744	397.534189	-54.1098973	644.47	-185.53	0.95	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1745	427.40547	-26.3717536	646.63	-183.29	0.953110371	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1746	429.8066	-29.4510148	637.86	-181.25	0.952778041	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1961	408.657946	-55.4971724	644.28	-185.67	0.95	100	1	1290	350	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1747	51	-11.9030007	26.57	-21.43	0.932184258	100	1	51	0.8	0	0	0	0	0	0	0	0	0	0	0	0.0146	0.0000	0.0000	0.0000;
	1748	970.45577	41.4592352	637.77	-152.22	0.955066465	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1749	965.002056	33.1089167	629.93	-160.06	0.95431253	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1750	585	49.6462348	232.65	-116.23	0.95	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0	0.0025	0.0000	0.0000	0.0000;
	1751	585	49.6462348	232.65	-116.23	0.95	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0	0.0025	0.0000	0.0000	0.0000;
	1752	598	51.5391499	314.58	-33.18	0.95	100	1	598	188	0	0	0	0	0	0	0	0	0	0	0	0.0025	0.0000	0.0000	0.0000;
	1753	585	2.6271564	231.39	-116.61	0.95	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0	0.0025	0.0000	0.0000	0.0000;
	2058	38	0.9	1	0.9	0.980497943	100	1	38	7.6	0	0	0	0	0	0	0	0	0	0	0	0.1015	0.0000	0.0000	0.1457;
	1754	245	-55.7742947	117.72	-80.39	0.928594341	100	1	245	85	0	0	0	0	0	0	0	0	0	0	0	0.0078	0.0000	0.0000	0.0000;
	1755	605	-7.79589019	219.39	-168.09	0.945307186	100	1	605	295	0	0	0	0	0	0	0	0	0	0	0	0.0075	0.0000	0.0000	0.0000;
	1756	12.6938355	11.3961756	59.63	-30.37	1.07689145	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1757	276.740943	8.25695761	187.44	-1.27	0.962574583	100	1	439.8	230.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1758	80	8.16000001	8.16	-16.52	1.05922534	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0	0.0387	0.0000	0.0086	0.0000;
	1759	80	8.16000001	8.16	-16.52	1.05922576	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0	0.0387	0.0000	0.0086	0.0000;
	1760	80	8.12000001	8.12	-16.56	1.05917665	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0	0.0387	0.0000	0.0086	0.0000;
	1970	9.78796437	1.42294283	19.16	-10.84	1.00693509	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1971	9.78607605	-1.39920485	15.75	-14.25	0.997693448	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1972	9.78796437	1.42294283	19.16	-10.84	1.00693509	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1973	9.78607604	-1.39920511	15.75	-14.25	0.997693447	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1974	180	-33.9471174	110.99	-94.45	0.942979364	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0	0.0078	0.0000	0.0000	0.0000;
	1975	180	-41.2817595	105.25	-101.33	0.970251561	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0	0.0078	0.0000	0.0000	0.0000;
	1976	180	-33.9471174	110.69	-94.74	0.942979364	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0	0.0078	0.0000	0.0000	0.0000;
	1977	180	-33.9423546	110.67	-94.76	0.942974896	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0	0.0078	0.0000	0.0000	0.0000;
	1761	37.65	7.99940876	11.32	-8.11	0.992229894	100	1	37.65	7.53	0	0	0	0	0	0	0	0	0	0	0	0.0024	0.0000	0.0000	0.0000;
	1762	37.65	7.99911094	11.25	-8.16	0.992229042	100	1	37.65	7.53	0	0	0	0	0	0	0	0	0	0	0	0.0024	0.0000	0.0000	0.0000;
	1978	37.64	7.99620712	11.12	-8.27	0.99222395	100	1	37.64	7.53	0	0	0	0	0	0	0	0	0	0	0	0.0024	0.0000	0.0000	0.0000;
	1769	39.97	7.16000001	7.16	-12.41	1.04627489	100	1	39.97	1	0	0	0	0	0	0	0	0	0	0	0	0.0024	0.0000	0.0073	0.0000;
	1770	39.97	7.40000001	7.4	-12.15	1.04687085	100	1	39.97	1	0	0	0	0	0	0	0	0	0	0	0	0.0024	0.0000	0.0073	0.0000;
	1979	44	0.386880912	10.62	-10.08	1.00798851	100	1	44	8.8	0	0	0	0	0	0	0	0	0	0	0	0.0081	0.0000	0.0000	0.0000;
	1980	31	-13.93	18.75	-13.93	0.935654381	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0	0.0111	0.0000	0.0000	0.0025;
	1771	32.9999991	16.72	16.72	-13.28	1.05522589	100	1	33	6.6	0	0	0	0	0	0	0	0	0	0	0	0.0007	0.0000	0.0016	0.0000;
	1993	130	0.507993486	26.99	-17.46	1.01142857	100	1	130	26	0	0	0	0	0	0	0	0	0	0	0	0.0074	0.0000	0.0000	0.0000;
	1772	282	-88.6547448	640.85	-149.37	0.945154	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0031	0.0000	0.0000;
	1995	282	-111.093652	634.52	-155.7	0.942897	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0031	0.0000	0.0000;
	1773	211.374459	14.1900517	164.14	14.19	0.963696814	100	1	285	150	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1774	225.000159	-22.5603048	221.3	-146.7	0.948975079	100	1	595	225	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1775	241.605945	89.22	89.22	29.22	0.968727731	100	1	443	127	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0015	0.0000;
	1776	0	0	97.27	37.27	0.939	100	0	443	127	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1996	50	-5.00657626	25.51	-26.68	0.97120168	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0070	0.0000	0.0000	0.0000;
	1997	50	-4.59095286	26.13	-26.05	0.972278017	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	0.0070	0.0000	0.0000	0.0000;
	2000	85	-11.3898686	50.47	-24.65	0.941817612	100	1	85	17	0	0	0	0	0	0	0	0	0	0	0	0.0165	0.0000	0.0000	0.0000;
	1777	953.37	-4.71385561	543.74	-110.4	0.944672679	100	1	953.37	233.37	0	0	0	0	0	0	0	0	0	0	0	0.0397	0.0000	0.0000	0.0000;
	1778	956.37	22.2125474	540.34	-113.8	0.948359003	100	1	956.37	236.37	0	0	0	0	0	0	0	0	0	0	0	0.0397	0.0000	0.0000	0.0000;
	1779	49	-19.0299977	18.53	-19.03	0.942548153	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0	0.0100	0.0000	0.0000	0.0004;
	2002	49	-19.0299977	18.53	-19.03	0.942548153	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0	0.0100	0.0000	0.0000	0.0004;
	1780	23.69	8.62000001	8.62	-1.44	1.08308057	100	1	23.69	4.74	0	0	0	0	0	0	0	0	0	0	0	0.0093	0.0000	0.0021	0.0000;
	2028	23.69	8.62000001	8.62	-1.44	1.08308057	100	1	23.69	4.74	0	0	0	0	0	0	0	0	0	0	0	0.0093	0.0000	0.0021	0.0000;
	1781	23.69	8.62000001	8.62	-1.44	1.08308057	100	1	23.69	4.74	0	0	0	0	0	0	0	0	0	0	0	0.0093	0.0000	0.0021	0.0000;
	1782	23.69	8.55000001	8.55	-1.52	1.08280945	100	1	23.69	4.74	0	0	0	0	0	0	0	0	0	0	0	0.0093	0.0000	0.0021	0.0000;
	2004	160.999999	55.545812	86.74	-73.26	1.07138602	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0	0.0005	0.0000	0.0000	0.0000;
	2023	160.999999	55.545812	86.74	-73.26	1.07138602	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0	0.0005	0.0000	0.0000	0.0000;
	2024	160.999999	55.545812	86.74	-73.26	1.07138602	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0	0.0005	0.0000	0.0000	0.0000;
	2005	160.999999	55.545812	86.74	-73.26	1.07138602	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0	0.0005	0.0000	0.0000	0.0000;
	1783	657.622197	152.664287	414.21	-99.12	0.981778955	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1784	699.770037	167.147355	403.28	-110.08	0.984213122	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1785	696.988483	164.889254	416.57	-96.77	0.983828825	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1786	583.663795	129.71356	416.79	-96.56	0.980595004	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1787	72.0000052	-44.1579194	83.56	-45.77	0.95	100	1	185	72	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0002	0.0000	0.0000;
	1788	97.0911123	-42.9971925	83.56	-43.87	0.95	100	1	185	72	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1789	185	-43.87	83.56	-43.87	0.958128662	100	1	185	72	0	0	0	0	0	0	0	0	0	0	0	0.0053	0.0000	0.0000	0.0201;
	1790	138.000002	-7.04776931	140.78	-68.25	0.941169	100	1	268	138	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0005	0.0000	0.0000;
	1791	268	-1.35537994	135.78	-73.25	0.938052	100	1	268	138	0	0	0	0	0	0	0	0	0	0	0	0.0005	0.0000	0.0000	0.0000;
	1792	34.97	-7.17795361	12.09	-19.97	0.929334328	100	1	34.97	6.99	0	0	0	0	0	0	0	0	0	0	0	0.0167	0.0000	0.0000	0.0000;
	2011	34.97	-7.17795361	12.09	-19.97	0.929334328	100	1	34.97	6.99	0	0	0	0	0	0	0	0	0	0	0	0.0167	0.0000	0.0000	0.0000;
	2012	34.96	-16.9477812	12.08	-20	0.9	100	1	34.96	6.99	0	0	0	0	0	0	0	0	0	0	0	0.0094	0.0000	0.0000	0.0000;
	1793	136	-29.6220955	106.95	-73.05	0.9	100	1	136	27.2	0	0	0	0	0	0	0	0	0	0	0	0.0075	0.0000	0.0000	0.0000;
	1794	128	-31.4875167	100.68	-69.32	0.9	100	1	128	25.6	0	0	0	0	0	0	0	0	0	0	0	0.0073	0.0000	0.0000	0.0000;
	1320	0	-1	1	-1	1.06049033	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	8.9979	0.0000	0.0026;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	1833	1	0.002607	0.017462	0.0324	540	540	540	1	0	1	0	0	5.8022	-9.2578	-5.8000	5.8000	0.0000	0.0000	0.0000	0.0000;
	29	2	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0	238.2471	-88.0587	-238.2352	72.6797	0.0000	0.0000	0.0000	0.0000;
	675	2	0.000145	0.001877	0.0635	2487	2487	2487	1	0	1	0	0	-376.8329	27.6178	377.0189	-32.2893	0.0000	0.0000	0.0000	0.0000;
	1271	2	0.000319	0.003234	0.0838	1841	1841	1841	1	0	1	0	0	-398.8514	134.3759	399.3591	-138.5967	0.0000	0.0000	0.0000	0.0000;
	30	2	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0	538.1995	-113.3193	-538.1429	98.2063	0.0000	0.0000	0.0000	0.0000;
	142	3	0.006163	0.041067	0.0759	446	446	446	1	0	1	0	0	11.3311	-24.8055	-11.2994	16.7519	0.0000	0.0000	0.0000	0.0000;
	677	3	0.000652	0.004369	0.0081	558	558	558	1	0	1	0	0	131.3030	3.1486	-131.2006	-3.3519	0.0000	0.0000	0.0000	0.0000;
	1048	4	0.009733	0.034089	0.0185	0	0	0	1	0	1	0	0	24.4481	11.7709	-24.3820	-13.6033	0.0000	0.0000	0.0000	0.0000;
	101	5	0.000277	0.002015	0.003	288	288	288	1	0	1	0	0	-86.8340	-4.9416	86.8526	4.7377	0.0000	0.0000	0.0000	0.0000;
	286	6	0.00881	0.033995	0.0607	289	289	289	1	0	1	0	0	-114.9062	8.0657	115.9638	-10.7694	0.0000	0.0000	0.0000	0.0000;
	329	6	0.004642	0.019832	0.0354	255	255	255	1	0	1	0	0	-20.8260	1.3345	20.8444	-5.2364	0.0000	0.0000	0.0000	0.0000;
	737	5	0.008861	0.03506	0.0623	288	288	288	1	0	1	0	0	-42.6443	-1.3075	42.7881	-5.1422	0.0000	0.0000	0.0000	0.0000;
	760	5	0.006993	0.032869	0.0557	255	255	255	1	0	1	0	0	-13.6963	6.7098	13.7139	-12.9325	0.0000	0.0000	0.0000	0.0000;
	1330	6	0.002173	0.008731	0.0152	0	0	0	1	0	1	0	0	-42.6000	-12.8000	42.6380	11.2459	0.0000	0.0000	0.0000	0.0000;
	1350	5	0.00077	0.003121	0.0051	0	0	0	1	0	1	0	0	18.6000	13.6000	-18.5963	-14.1616	0.0000	0.0000	0.0000	0.0000;
	1523	6	0.004109	0.016138	0.0284	288	288	288	1	0	1	0	0	-5.7298	8.3788	5.7346	-11.5580	0.0000	0.0000	0.0000	0.0000;
	102	8	8.3e-05	0.000907	0.0202	1034	1034	1034	1	0	1	0	0	92.0000	41.1718	-91.9924	-43.3494	0.0000	0.0000	0.0000	0.0000;
	316	8	0.000552	0.006726	0.0939	1786	1786	1786	1	0	1	0	0	437.9363	305.0876	-436.5697	-299.1530	0.0000	0.0000	0.0000	0.0000;
	623	8	0.000512	0.008012	0.2455	2462	2462	2462	1	0	1	0	0	431.0110	-167.8363	-430.0328	155.9436	0.0000	0.0000	0.0000	0.0000;
	882	8	0.001107	0.00918	0.1906	1644	1644	1644	1	0	1	0	0	-313.8901	9.4480	314.8726	-22.5843	0.0000	0.0000	0.0000	0.0000;
	103	7	6.2e-05	0.000741	0.0173	1095	1095	1095	1	0	1	0	0	92.0000	-52.9166	-91.9936	51.1121	0.0000	0.0000	0.0000	0.0000;
	623	8	0.000512	0.008019	0.2455	2462	2462	2462	1	0	1	0	0	430.6448	-167.6782	-429.6684	155.7722	0.0000	0.0000	0.0000	0.0000;
	623	7	0.001153	0.013123	0.1841	1433	1433	1433	1	0	1	0	0	300.5778	6.0243	-299.6256	-15.2953	0.0000	0.0000	0.0000	0.0000;
	113	9	0.000158	0.000672	0.0719	331	331	331	1	0	1	0	0	5.8001	-8.4578	-5.8000	0.5208	0.0000	0.0000	0.0000	0.0000;
	1134	9	4.5e-05	8.9e-05	0.002	268	268	268	1	0	1	0	0	-5.8000	0.3000	5.8000	-0.5208	0.0000	0.0000	0.0000	0.0000;
	346	10	0.00478	0.028622	0.0547	455	455	455	1	0	1	0	0	55.7973	4.9473	-55.6598	-10.1350	0.0000	0.0000	0.0000	0.0000;
	345	10	0.00478	0.028583	0.0547	455	455	455	1	0	1	0	0	93.5194	1.0181	-93.1402	-4.7650	0.0000	0.0000	0.0000	0.0000;
	106	11	0.000257	0.000514	0.0294	0	0	0	1	0	1	0	0	25.6016	1.7980	-25.6000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	758	12	0.000257	0.002153	0.2147	452	452	452	1	0	1	0	0	-90.3564	-22.4216	90.3768	0.1969	0.0000	0.0000	0.0000	0.0000;
	962	12	0.000277	0.000869	0.0931	481	481	481	1	0	1	0	0	129.5213	-0.6829	-129.4768	-8.8969	0.0000	0.0000	0.0000	0.0000;
	955	13	0.000237	0.00083	0.1863	268	268	268	1	0	1	0	0	52.8438	-1.4611	-52.8375	-18.8288	0.0000	0.0000	0.0000	0.0000;
	995	13	0.000178	0.000612	0.1377	268	268	268	1	0	1	0	0	17.6631	-16.6365	-17.6625	1.6288	0.0000	0.0000	0.0000	0.0000;
	39	14	0.002568	0.011753	0.0203	424	424	424	1	0	1	0	0	4.1863	-8.5426	-4.1845	6.3797	0.0000	0.0000	0.0000	0.0000;
	1428	14	0.002568	0.011615	0.0228	290	290	290	1	0	1	0	0	-19.7751	-0.2170	19.7845	-2.1797	0.0000	0.0000	0.0000	0.0000;
	1054	16	9.9e-05	0.00077	0.078	379	379	379	1	0	1	0	0	-91.4924	2.2126	91.5000	-10.7140	0.0000	0.0000	0.0000	0.0000;
	1054	15	9.9e-05	0.00077	0.077	379	379	379	1	0	1	0	0	-91.4924	2.3218	91.5000	-10.7135	0.0000	0.0000	0.0000	0.0000;
	1428	17	0.000514	0.003437	0.0061	290	290	290	1	0	1	0	0	19.7751	0.2170	-19.7732	-0.8567	0.0000	0.0000	0.0000	0.0000;
	1432	17	0.005476	0.036879	0.1255	522	522	522	1	0	1	0	0	-98.6312	-0.6651	99.1349	-9.3132	0.0000	0.0000	0.0000	0.0000;
	39	17	0.000514	0.003457	0.0061	418	418	418	1	0	1	0	0	103.1152	-22.8616	-103.0616	22.5699	0.0000	0.0000	0.0000	0.0000;
	869	18	0.003477	0.01118	0.0187	304	304	304	1	0	1	0	0	-44.9461	8.3493	45.0147	-10.1296	0.0000	0.0000	0.0000	0.0000;
	1089	18	0.000612	0.003121	0.0152	270	270	270	1	0	1	0	0	50.9309	-16.4735	-50.9147	14.9296	0.0000	0.0000	0.0000	0.0000;
	1164	20	2.4e-05	0.000144	0.0213	701	701	701	1	0	1	0	0	6.9000	-1.4830	-6.9000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	1164	19	7.1e-05	0.000162	0.0162	251	251	251	1	0	1	0	0	34.0008	1.9654	-34.0000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	972	21	0.000257	0.001165	0.002	405	405	405	1	0	1	0	0	9.2022	-29.3090	-9.2000	29.1000	0.0000	0.0000	0.0000	0.0000;
	476	22	0.005709	0.037926	0.0688	492	492	492	1	0	1	0	0	-2.6841	-9.4538	2.6862	2.0289	0.0000	0.0000	0.0000	0.0000;
	1497	22	0.001758	0.011654	0.0208	492	492	492	1	0	1	0	0	70.4667	-3.2933	-70.3862	1.5711	0.0000	0.0000	0.0000	0.0000;
	69	23	0.001383	0.009462	0.0172	463	463	463	1	0	1	0	0	62.9981	11.2510	-62.9442	-12.6964	0.0000	0.0000	0.0000	0.0000;
	446	23	0.00156	0.006933	0.0121	432	432	432	1	0	1	0	0	-2.9363	-12.0488	2.9383	10.7853	0.0000	0.0000	0.0000	0.0000;
	605	23	0.006376	0.028733	0.0506	432	432	432	1	0	1	0	0	32.0348	-20.5513	-31.9528	15.6108	0.0000	0.0000	0.0000	0.0000;
	987	23	0.00158	0.010627	0.0192	481	481	481	1	0	1	0	0	-66.4907	9.4359	66.5587	-10.9997	0.0000	0.0000	0.0000	0.0000;
	845	25	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0	32.0133	-40.0628	-32.0000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	845	25	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0	32.0133	-40.0628	-32.0000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	123	27	0.004741	0.020385	0.0334	0	0	0	1	0	1	0	0	-15.6070	19.9795	15.6395	-23.3182	0.0000	0.0000	0.0000	0.0000;
	1479	27	0.009027	0.048869	0.084	351	351	351	1	0	1	0	0	80.3924	23.2285	-79.7865	-28.8333	0.0000	0.0000	0.0000	0.0000;
	1500	27	0.003516	0.016257	0.0273	311	311	311	1	0	1	0	0	7.4565	-8.2661	-7.4530	5.4516	0.0000	0.0000	0.0000	0.0000;
	289	28	0.000514	0.003417	0.0278	452	452	452	1	0	1	0	0	-40.9843	2.0043	40.9923	-4.9591	0.0000	0.0000	0.0000	0.0000;
	307	28	0.001084	0.007198	0.0132	448	448	448	1	0	1	0	0	101.4900	-10.4815	-101.3859	9.7434	0.0000	0.0000	0.0000	0.0000;
	1451	28	0.000523	0.002436	0.0167	348	348	348	1	0	1	0	0	-65.4283	11.2730	65.4497	-12.9805	0.0000	0.0000	0.0000	0.0000;
	289	28	0.000514	0.003457	0.0203	356	356	356	1	0	1	0	0	-40.5262	2.3013	40.5341	-4.4452	0.0000	0.0000	0.0000	0.0000;
	307	28	0.001086	0.007249	0.0132	540	540	540	1	0	1	0	0	100.7949	-10.3366	-100.6921	9.5939	0.0000	0.0000	0.0000	0.0000;
	1450	28	0.000553	0.002469	0.0157	405	405	405	1	0	1	0	0	-50.1136	11.7399	50.1272	-13.3781	0.0000	0.0000	0.0000	0.0000;
	307	28	0.001086	0.007269	0.0132	540	540	540	1	0	1	0	0	100.5275	-10.2702	-100.4253	9.5257	0.0000	0.0000	0.0000	0.0000;
	842	31	0.001837	0.011694	0.0759	467	467	467	1	0	1	0	0	-58.1555	-62.8273	58.2710	55.2563	0.0000	0.0000	0.0000	0.0000;
	960	31	0.001067	0.007131	0.0132	413	413	413	1	0	1	0	0	-4.8000	-0.9000	4.8002	-0.5535	0.0000	0.0000	0.0000	0.0000;
	1269	31	0.001284	0.008593	0.0152	541	541	541	1	0	1	0	0	-8.6186	-13.3511	8.6213	11.6954	0.0000	0.0000	0.0000	0.0000;
	1270	31	0.001284	0.008593	0.0162	541	541	541	1	0	1	0	0	46.5571	32.0215	-46.5194	-33.5609	0.0000	0.0000	0.0000	0.0000;
	1270	31	0.001284	0.008533	0.0162	541	541	541	1	0	1	0	0	46.9112	32.1997	-46.8731	-33.7374	0.0000	0.0000	0.0000	0.0000;
	212	33	0.000494	0.000928	0.0699	0	0	0	1	0	1	0	0	-14.6000	0.7000	14.6011	-8.3075	0.0000	0.0000	0.0000	0.0000;
	326	33	0.000184	0.00159	0.1661	422	422	422	1	0	1	0	0	-251.1607	30.2576	251.2699	-47.3991	0.0000	0.0000	0.0000	0.0000;
	1153	33	0.000198	0.001711	0.1711	385	385	385	1	0	1	0	0	172.6767	-34.7568	-172.6213	16.6105	0.0000	0.0000	0.0000	0.0000;
	1170	33	0.000751	0.003358	0.1534	385	385	385	1	0	1	0	0	162.3450	-52.3188	-162.1497	36.4961	0.0000	0.0000	0.0000	0.0000;
	343	34	0.000178	0.001047	0.1499	452	452	452	1	0	1	0	0	99.3644	-38.8430	-99.3468	22.6119	0.0000	0.0000	0.0000	0.0000;
	955	34	0.000316	0.002232	0.2774	452	452	452	1	0	1	0	0	-48.7387	5.1277	48.7468	-35.3119	0.0000	0.0000	0.0000	0.0000;
	1257	35	0.037227	0.106836	0.0328	0	0	0	1	0	1	0	0	46.3469	-4.3206	-45.6152	2.8695	0.0000	0.0000	0.0000	0.0000;
	1439	35	0.006089	0.020756	0.0067	0	0	0	1	0	1	0	0	-28.5673	4.4166	28.6152	-4.9695	0.0000	0.0000	0.0000	0.0000;
	846	36	0.000729	0.005118	0.0933	389	389	389	1	0	1	0	0	-36.7331	10.3402	36.7434	-20.7949	0.0000	0.0000	0.0000	0.0000;
	846	36	0.000755	0.005235	0.0909	419	419	419	1	0	1	0	0	-35.8764	10.1857	35.8866	-20.3713	0.0000	0.0000	0.0000	0.0000;
	228	37	0.001787	0.01946	0.4214	1579	1579	1579	1	0	1	0	0	731.2564	-100.5633	-722.6308	146.8235	0.0000	0.0000	0.0000	0.0000;
	477	38	0.001719	0.00877	0.0157	321	321	321	1	0	1	0	0	23.6406	19.9748	-23.6246	-21.5638	0.0000	0.0000	0.0000	0.0000;
	1179	38	0.009165	0.04318	0.077	321	321	321	1	0	1	0	0	65.7665	-18.2929	-65.3754	11.9638	0.0000	0.0000	0.0000	0.0000;
	134	39	0.004879	0.032454	0.0602	487	487	487	1	0	1	0	0	-77.3000	10.6000	77.5813	-15.1648	0.0000	0.0000	0.0000	0.0000;
	195	39	0.006341	0.042746	0.0785	418	418	418	1	0	1	0	0	-83.6000	8.6000	84.0248	-14.1222	0.0000	0.0000	0.0000	0.0000;
	208	39	0.006914	0.031249	0.0547	327	327	327	1	0	1	0	0	-74.5209	-1.6754	74.8837	-2.5030	0.0000	0.0000	0.0000	0.0000;
	296	40	0.000582	0.007652	0.2643	2487	2487	2487	1	0	1	0	0	-457.8046	32.5996	458.9466	-46.1045	0.0000	0.0000	0.0000	0.0000;
	766	40	0.001648	0.021634	0.748	2487	2487	2487	1	0	1	0	0	-282.2041	-135.3876	283.6386	75.6062	0.0000	0.0000	0.0000	0.0000;
	950	40	0.000838	0.014301	0.5198	2487	2487	2487	1	0	1	0	0	830.4805	5.8680	-825.1659	28.4801	0.0000	0.0000	0.0000	0.0000;
	1282	40	0.001163	0.015312	0.5285	2487	2487	2487	1	0	1	0	0	132.1272	-6.9199	-131.9356	-47.8123	0.0000	0.0000	0.0000	0.0000;
	296	40	0.000575	0.007576	0.2614	2487	2487	2487	1	0	1	0	0	-462.4104	33.1528	463.5613	-46.1938	0.0000	0.0000	0.0000	0.0000;
	766	40	0.001646	0.021633	0.7479	2487	2487	2487	1	0	1	0	0	-282.2105	-135.4126	283.6434	75.6428	0.0000	0.0000	0.0000	0.0000;
	950	40	0.000838	0.014287	0.5198	2487	2487	2487	1	0	1	0	0	831.2934	5.8539	-825.9685	28.5826	0.0000	0.0000	0.0000	0.0000;
	1281	40	0.00117	0.015339	0.5285	2487	2487	2487	1	0	1	0	0	145.0559	-7.4035	-144.8248	-46.8251	0.0000	0.0000	0.0000	0.0000;
	1282	40	0.001821	0.017874	0.4318	1382	1382	1382	1	0	1	0	0	113.3726	-7.7418	-113.1533	-36.8859	0.0000	0.0000	0.0000	0.0000;
	558	41	0.000672	0.003477	0.0365	254	254	254	1	0	1	0	0	64.6274	13.4859	-64.6000	-17.3000	0.0000	0.0000	0.0000	0.0000;
	1420	42	0.000632	0.004188	0.0081	471	471	471	1	0	1	0	0	13.4011	2.4460	-13.4000	-3.3000	0.0000	0.0000	0.0000	0.0000;
	1420	43	0.000612	0.004148	0.0071	471	471	471	1	0	1	0	0	33.3065	3.9891	-33.3000	-4.7000	0.0000	0.0000	0.0000	0.0000;
	1040	44	0.000672	0.004405	0.0081	541	541	541	1	0	1	0	0	83.9090	-1.3810	-83.8667	0.7514	0.0000	0.0000	0.0000	0.0000;
	1521	44	0.000968	0.004602	0.0081	304	304	304	1	0	1	0	0	44.4877	-1.4736	-44.4706	0.6485	0.0000	0.0000	0.0000	0.0000;
	1040	44	0.000632	0.004444	0.0081	440	440	440	1	0	1	0	0	83.3018	-0.5313	-83.2627	-0.0999	0.0000	0.0000	0.0000	0.0000;
	1524	45	0.001975	0.013215	0.0243	541	541	541	1	0	1	0	0	27.2873	1.5020	-27.2739	-4.0890	0.0000	0.0000	0.0000	0.0000;
	1525	45	0.001956	0.013037	0.0243	0	0	0	1	0	1	0	0	64.9046	-15.3399	-64.8261	13.1890	0.0000	0.0000	0.0000	0.0000;
	1321	46	0.002933	0.010267	0.0032	0	0	0	1	0	1	0	0	27.4972	1.8971	-27.4778	-2.1966	0.0000	0.0000	0.0000	0.0000;
	1429	46	0.0028	0.007511	0.0022	0	0	0	1	0	1	0	0	-57.3971	1.7677	57.4778	-1.8034	0.0000	0.0000	0.0000	0.0000;
	49	48	2e-05	0.000198	0.0121	261	261	261	1	0	1	0	0	0.0000	-1.2788	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	49	47	2e-05	0.000198	0.0142	261	261	261	1	0	1	0	0	0.0000	-1.5007	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	298	49	0.002037	0.010904	0.0187	352	352	352	1	0	1	0	0	-28.4017	1.0531	28.4173	-2.9450	0.0000	0.0000	0.0000	0.0000;
	318	49	0.000415	0.002015	0.1266	428	428	428	1	0	1	0	0	-63.7426	14.4687	63.7603	-27.7645	0.0000	0.0000	0.0000	0.0000;
	370	49	0.000395	0.00156	0.1893	426	426	426	1	0	1	0	0	-176.1305	16.2174	176.2491	-35.7499	0.0000	0.0000	0.0000	0.0000;
	608	49	4e-05	0.000178	0.0152	0	0	0	1	0	1	0	0	144.0000	-32.5651	-143.9918	30.9953	0.0000	0.0000	0.0000	0.0000;
	836	49	0.001323	0.012444	0.0678	935	935	935	1	0	1	0	0	48.4778	54.8834	-48.4066	-61.4323	0.0000	0.0000	0.0000	0.0000;
	1227	49	0.000454	0.002133	0.2511	268	268	268	1	0	1	0	0	-54.5000	-1.4000	54.5134	-25.0749	0.0000	0.0000	0.0000	0.0000;
	1381	49	0.000119	0.000691	0.1002	387	387	387	1	0	1	0	0	-162.4799	17.2743	162.5102	-27.6876	0.0000	0.0000	0.0000	0.0000;
	1411	49	0.00083	0.005175	0.0203	323	323	323	1	0	1	0	0	-63.0075	9.6653	63.0396	-11.6107	0.0000	0.0000	0.0000	0.0000;
	836	49	0.001314	0.012115	0.0673	943	943	943	1	0	1	0	0	49.9103	56.3800	-49.8357	-62.8579	0.0000	0.0000	0.0000	0.0000;
	1379	49	5.9e-05	0.000217	0.0496	323	323	323	1	0	1	0	0	120.0000	-24.5050	-119.9917	19.2935	0.0000	0.0000	0.0000	0.0000;
	1378	49	5.9e-05	0.000217	0.0466	323	323	323	1	0	1	0	0	250.0000	-43.3588	-249.9642	38.5653	0.0000	0.0000	0.0000	0.0000;
	1169	50	0.000158	0.000948	0.002	348	348	348	1	0	1	0	0	10.4002	6.3852	-10.4000	-6.6000	0.0000	0.0000	0.0000	0.0000;
	704	51	0.001521	0.007076	0.0118	302	302	302	1	0	1	0	0	-0.0000	0.0000	0.0000	-1.2749	0.0000	0.0000	0.0000	0.0000;
	1265	51	0.002469	0.011457	0.0203	315	315	315	1	0	1	0	0	-26.9745	18.6687	27.0000	-20.7468	0.0000	0.0000	0.0000	0.0000;
	404	52	0.001442	0.009699	0.0172	566	566	566	1	0	1	0	0	39.6508	18.7391	-39.6240	-20.3644	0.0000	0.0000	0.0000	0.0000;
	427	52	0.001422	0.009541	0.0172	566	566	566	1	0	1	0	0	29.0878	-5.5868	-29.0760	3.8644	0.0000	0.0000	0.0000	0.0000;
	459	53	0.004681	0.028227	0.0516	440	440	440	1	0	1	0	0	-45.9410	6.3437	46.0402	-11.0830	0.0000	0.0000	0.0000	0.0000;
	765	53	0.001185	0.008	0.0152	575	575	575	1	0	1	0	0	9.5101	-15.3172	-9.5066	13.7705	0.0000	0.0000	0.0000	0.0000;
	1529	53	0.005333	0.02722	0.0491	440	440	440	1	0	1	0	0	-15.6083	28.2209	15.6689	-33.0256	0.0000	0.0000	0.0000	0.0000;
	766	54	0.000145	0.001911	0.0661	2487	2487	2487	1	0	1	0	0	-560.8456	-349.3212	561.4609	350.6171	0.0000	0.0000	0.0000	0.0000;
	1416	54	0.000253	0.003323	0.1148	2487	2487	2487	1	0	1	0	0	716.4674	349.0210	-714.9481	-341.1377	0.0000	0.0000	0.0000	0.0000;
	1101	56	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0	28.2037	1.6874	-28.2000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	1101	55	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0	28.9043	10.1905	-28.9000	-10.6000	0.0000	0.0000	0.0000	0.0000;
	320	1827	0.009857	0.04478	0.077	405	405	405	1	0	1	0	0	95.1804	-22.2823	-94.3348	17.7013	0.0000	0.0000	0.0000	0.0000;
	813	1827	0.017106	0.078321	0.1387	362	362	362	1	0	1	0	0	-51.4123	6.2749	51.8549	-19.4310	0.0000	0.0000	0.0000	0.0000;
	1287	1827	0.010272	0.048691	0.0866	354	354	354	1	0	1	0	0	67.5785	-21.9083	-67.1201	14.6297	0.0000	0.0000	0.0000	0.0000;
	461	57	0.012978	0.059338	0.1002	409	409	409	1	0	1	0	0	50.7893	-24.5482	-50.4438	15.0049	0.0000	0.0000	0.0000	0.0000;
	827	57	0.01197	0.056632	0.0942	262	262	262	1	0	1	0	0	-23.0862	-6.0965	23.1438	-4.1049	0.0000	0.0000	0.0000	0.0000;
	1429	58	0.000578	0.001156	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0458	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1090	60	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0	36.5065	28.7573	-36.5000	-30.8000	0.0000	0.0000	0.0000	0.0000;
	1090	59	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0	36.8050	18.2493	-36.8000	-20.3000	0.0000	0.0000	0.0000	0.0000;
	713	61	0.000277	0.000573	0.0334	0	0	0	1	0	1	0	0	-134.9534	-0.3985	135.0000	-3.1226	0.0000	0.0000	0.0000	0.0000;
	1032	62	0.001055	0.004836	0.0081	432	432	432	1	0	1	0	0	8.4007	-1.1592	-8.4000	0.3000	0.0000	0.0000	0.0000	0.0000;
	998	63	0.002114	0.008553	0.0152	346	346	346	1	0	1	0	0	13.2041	-8.0324	-13.2000	6.3000	0.0000	0.0000	0.0000	0.0000;
	342	65	0.000158	0.000652	0.084	0	0	0	1	0	1	0	0	22.7007	-6.7725	-22.7000	-2.5000	0.0000	0.0000	0.0000	0.0000;
	894	64	0.000198	0.000731	0.0942	385	385	385	1	0	1	0	0	13.2003	-6.5208	-13.2000	-3.3000	0.0000	0.0000	0.0000	0.0000;
	1265	66	0.00324	0.012616	0.0225	302	302	302	1	0	1	0	0	11.4074	-12.1113	-11.4000	9.7000	0.0000	0.0000	0.0000	0.0000;
	1397	67	0.007522	0.029736	0.0496	303	303	303	1	0	1	0	0	48.4548	-21.6792	-48.2675	17.0139	0.0000	0.0000	0.0000	0.0000;
	1543	67	0.006809	0.03043	0.0521	380	380	380	1	0	1	0	0	-37.9668	10.4676	38.0675	-15.7139	0.0000	0.0000	0.0000	0.0000;
	404	69	0.002153	0.014736	0.0273	565	565	565	1	0	1	0	0	-38.0926	-10.3297	38.1239	7.6652	0.0000	0.0000	0.0000	0.0000;
	469	68	0.000581	0.003838	0.0071	507	507	507	1	0	1	0	0	-36.6000	-6.7000	36.6075	5.9919	0.0000	0.0000	0.0000	0.0000;
	791	68	0.001857	0.020306	0.0557	566	566	566	1	0	1	0	0	101.4366	-25.8538	-101.2475	21.9912	0.0000	0.0000	0.0000	0.0000;
	1348	69	0.002331	0.015526	0.0278	549	549	549	1	0	1	0	0	-28.7092	-12.9744	28.7304	10.1851	0.0000	0.0000	0.0000	0.0000;
	1480	68	0.001345	0.008968	0.0162	566	566	566	1	0	1	0	0	-131.8731	7.4065	132.0935	-7.6650	0.0000	0.0000	0.0000	0.0000;
	470	68	0.000573	0.003911	0.0071	415	415	415	1	0	1	0	0	-22.9000	-3.4000	22.9029	2.6616	0.0000	0.0000	0.0000	0.0000;
	640	68	0.001896	0.012701	0.0233	501	501	501	1	0	1	0	0	-129.9639	7.0703	130.2659	-7.5313	0.0000	0.0000	0.0000	0.0000;
	556	70	0.000602	0.006717	0.1357	1725	1725	1725	1	0	1	0	0	424.6436	-22.9014	-423.6327	19.6035	0.0000	0.0000	0.0000	0.0000;
	792	70	0.00063	0.007098	0.1588	1916	1916	1916	1	0	1	0	0	98.7956	7.5216	-98.7369	-23.9290	0.0000	0.0000	0.0000	0.0000;
	1421	70	0.000367	0.004631	0.1126	2275	2275	2275	1	0	1	0	0	94.4826	-57.4165	-94.4429	45.8579	0.0000	0.0000	0.0000	0.0000;
	792	70	0.000472	0.006201	0.2137	2487	2487	2487	1	0	1	0	0	112.9638	8.3298	-112.9061	-30.5408	0.0000	0.0000	0.0000	0.0000;
	1416	70	0.001504	0.019298	0.4577	2275	2275	2275	1	0	1	0	0	305.7688	-60.9139	-304.4294	29.1741	0.0000	0.0000	0.0000	0.0000;
	203	72	0.000158	0.001106	0.1357	461	461	461	1	0	1	0	0	66.3487	30.9032	-66.3400	-45.3817	0.0000	0.0000	0.0000	0.0000;
	375	71	0.000219	0.00193	0.1954	407	407	407	1	0	1	0	0	-108.9120	-3.1011	108.9363	-17.6614	0.0000	0.0000	0.0000	0.0000;
	403	71	0.000158	0.000909	0.1316	428	428	428	1	0	1	0	0	34.9894	-35.2324	-34.9864	21.1231	0.0000	0.0000	0.0000	0.0000;
	982	71	0.000411	0.00356	0.3564	416	416	416	1	0	1	0	0	113.1996	-31.5730	-113.1499	-6.2617	0.0000	0.0000	0.0000	0.0000;
	1104	72	0.000158	0.001264	0.1286	416	416	416	1	0	1	0	0	-47.0348	29.8542	47.0400	-43.5888	0.0000	0.0000	0.0000	0.0000;
	842	73	0.000198	0.001383	0.003	420	420	420	1	0	1	0	0	-63.9914	24.3989	64.0000	-24.6649	0.0000	0.0000	0.0000	0.0000;
	842	74	0.000217	0.001402	0.003	420	420	420	1	0	1	0	0	-63.9906	24.8586	64.0000	-25.1235	0.0000	0.0000	0.0000	0.0000;
	387	75	0.001304	0.008691	0.0152	525	525	525	1	0	1	0	0	-43.5172	2.5260	43.5401	-4.0205	0.0000	0.0000	0.0000	0.0000;
	842	75	0.000691	0.004662	0.0091	541	541	541	1	0	1	0	0	175.6364	-0.4842	-175.4401	0.8205	0.0000	0.0000	0.0000	0.0000;
	78	76	9.9e-05	0.000415	0.0456	434	434	434	1	0	1	0	0	-221.0210	29.5187	221.0655	-34.3916	0.0000	0.0000	0.0000	0.0000;
	300	77	1e-06	0.000104	0.078	1051	1051	1051	1	0	1	0	0	899.7200	-137.1361	-899.7125	129.3313	0.0000	0.0000	0.0000	0.0000;
	436	77	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0	-684.0077	127.6959	685.5564	-120.6583	0.0000	0.0000	0.0000	0.0000;
	705	77	0.000699	0.009179	0.3177	2487	2487	2487	1	0	1	0	0	-563.9057	70.3573	565.9629	-78.4101	0.0000	0.0000	0.0000	0.0000;
	436	77	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0	-684.0077	127.6959	685.5564	-120.6583	0.0000	0.0000	0.0000	0.0000;
	705	77	0.000734	0.009245	0.3148	2487	2487	2487	1	0	1	0	0	-559.4554	71.6715	561.5839	-79.6106	0.0000	0.0000	0.0000	0.0000;
	302	77	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0	910.7400	-138.9903	-910.6860	139.4729	0.0000	0.0000	0.0000	0.0000;
	301	77	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0	909.7400	-145.4451	-909.6860	145.9277	0.0000	0.0000	0.0000	0.0000;
	435	78	0.002556	0.017333	0.0805	418	418	418	1	0	1	0	0	-7.0245	-8.5068	7.0260	-0.4069	0.0000	0.0000	0.0000	0.0000;
	1040	78	0.008849	0.062617	0.1144	471	471	471	1	0	1	0	0	-118.2232	22.7521	119.3949	-27.2118	0.0000	0.0000	0.0000	0.0000;
	1431	79	2.2e-05	9.9e-05	0.001	405	405	405	1	0	1	0	0	-1.7000	-4.7044	1.7000	4.6000	0.0000	0.0000	0.0000	0.0000;
	1430	80	2e-05	9.9e-05	0	0	0	0	1	0	1	0	0	3.6000	-7.1999	-3.6000	7.2000	0.0000	0.0000	0.0000	0.0000;
	745	81	0.000573	0.002588	0.0051	388	388	388	1	0	1	0	0	35.4074	10.3917	-35.4000	-10.9000	0.0000	0.0000	0.0000	0.0000;
	1432	82	2e-05	0.000198	0.001	566	566	566	1	0	1	0	0	-10.2000	0.5940	10.2000	-0.7000	0.0000	0.0000	0.0000	0.0000;
	626	83	0.000138	0.00077	0.001	272	272	272	1	0	1	0	0	57.4047	17.9194	-57.4000	-18.0000	0.0000	0.0000	0.0000	0.0000;
	181	84	0.001171	0.007842	0.0166	296	296	296	1	0	1	0	0	-130.1789	6.1549	130.3593	-6.7791	0.0000	0.0000	0.0000	0.0000;
	854	84	0.002212	0.014979	0.0388	401	401	401	1	0	1	0	0	221.2348	-10.2733	-220.2593	12.5791	0.0000	0.0000	0.0000	0.0000;
	1186	85	0.000691	0.002588	0.1691	0	0	0	1	0	1	0	0	-0.2000	3.8000	0.2011	-21.9396	0.0000	0.0000	0.0000	0.0000;
	1187	85	0.000691	0.002588	0.1509	0	0	0	1	0	1	0	0	-0.3000	1.4000	0.3006	-17.5873	0.0000	0.0000	0.0000	0.0000;
	553	86	0.001627	0.014855	0.3899	1717	1717	1717	1	0	1	0	0	311.3247	-78.3528	-309.9031	46.5156	0.0000	0.0000	0.0000	0.0000;
	553	86	0.001676	0.013899	0.4216	1711	1711	1711	1	0	1	0	0	331.6481	-87.5698	-329.9795	52.9469	0.0000	0.0000	0.0000	0.0000;
	519	87	0.003081	0.020286	0.0365	420	420	420	1	0	1	0	0	-36.4067	1.5677	36.4436	-5.4033	0.0000	0.0000	0.0000	0.0000;
	870	87	0.00241	0.01603	0.0294	440	440	440	1	0	1	0	0	72.0569	8.0544	-71.9436	-10.5967	0.0000	0.0000	0.0000	0.0000;
	1300	88	0.000176	0.001385	0.1521	378	378	378	1	0	1	0	0	-36.3000	18.0000	36.3032	-34.9693	0.0000	0.0000	0.0000	0.0000;
	1351	88	0.001817	0.012642	0.0233	440	440	440	1	0	1	0	0	55.9817	-8.0292	-55.9300	5.7859	0.0000	0.0000	0.0000	0.0000;
	1351	88	0.001865	0.012502	0.0229	502	502	502	1	0	1	0	0	56.5273	-8.3785	-56.4732	6.1834	0.0000	0.0000	0.0000	0.0000;
	283	89	0.007422	0.024489	0.0081	0	0	0	1	0	1	0	0	-34.0996	-1.6144	34.1830	1.0481	0.0000	0.0000	0.0000	0.0000;
	467	89	0.028356	0.083956	0.0274	0	0	0	1	0	1	0	0	44.9120	6.1356	-44.3664	-7.4248	0.0000	0.0000	0.0000	0.0000;
	729	89	0.016844	0.058489	0.0198	0	0	0	1	0	1	0	0	-57.3818	-8.2663	57.9383	8.1647	0.0000	0.0000	0.0000	0.0000;
	1335	89	0.009067	0.028133	0.0095	0	0	0	1	0	1	0	0	22.8000	-0.3570	-22.7549	-0.4948	0.0000	0.0000	0.0000	0.0000;
	1433	90	0.000593	0.00401	0.0071	471	471	471	1	0	1	0	0	21.3034	11.2824	-21.3000	-12.0000	0.0000	0.0000	0.0000	0.0000;
	376	91	0.010351	0.032395	0.0562	0	0	0	1	0	1	0	0	86.8240	-42.8858	-85.9343	39.6751	0.0000	0.0000	0.0000	0.0000;
	1489	91	0.009146	0.025778	0.041	0	0	0	1	0	1	0	0	-74.1685	31.6712	74.7343	-34.4751	0.0000	0.0000	0.0000	0.0000;
	934	93	0.000395	0.006648	0.2426	2487	2487	2487	1	0	1	0	0	397.5342	-69.7991	-396.9497	53.1420	0.0000	0.0000	0.0000	0.0000;
	950	93	0.000492	0.008345	0.3032	2487	2487	2487	1	0	1	0	0	87.5184	-52.8893	-87.4778	20.4680	0.0000	0.0000	0.0000	0.0000;
	1062	92	0.001198	0.015699	0.5401	2487	2487	2487	1	0	1	0	0	-453.0851	5.6455	455.3539	-34.9343	0.0000	0.0000	0.0000	0.0000;
	1110	93	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0	246.4237	-3.6088	-246.0177	-20.9332	0.0000	0.0000	0.0000	0.0000;
	1282	92	0.001479	0.019446	0.6729	2487	2487	2487	1	0	1	0	0	-467.8841	0.8694	470.8790	-34.9428	0.0000	0.0000	0.0000	0.0000;
	1347	92	0.000305	0.003975	0.1386	2487	2487	2487	1	0	1	0	0	-206.2855	12.5350	206.4051	-26.1549	0.0000	0.0000	0.0000	0.0000;
	935	92	0.000395	0.006641	0.2426	2487	2487	2487	1	0	1	0	0	393.6055	-62.2552	-393.0358	45.3159	0.0000	0.0000	0.0000	0.0000;
	950	92	0.000492	0.008338	0.3032	2487	2487	2487	1	0	1	0	0	90.8931	-55.4196	-90.8489	23.0525	0.0000	0.0000	0.0000	0.0000;
	1062	93	0.001184	0.015568	0.5372	2487	2487	2487	1	0	1	0	0	-458.5570	7.4714	460.8548	-35.9517	0.0000	0.0000	0.0000	0.0000;
	1110	92	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0	249.0410	-5.5580	-248.6265	-18.8682	0.0000	0.0000	0.0000	0.0000;
	1281	93	0.001482	0.019467	0.6729	2487	2487	2487	1	0	1	0	0	-458.3628	0.6907	461.2431	-36.2960	0.0000	0.0000	0.0000	0.0000;
	1347	93	0.000305	0.003982	0.1386	2487	2487	2487	1	0	1	0	0	-212.6831	17.9259	212.8109	-31.4339	0.0000	0.0000	0.0000	0.0000;
	937	92	0.000388	0.0066	0.2397	2487	2487	2487	1	0	1	0	0	400.7066	-62.8659	-400.1267	46.5318	0.0000	0.0000	0.0000	0.0000;
	936	93	0.000388	0.006593	0.2397	2487	2487	2487	1	0	1	0	0	405.0579	-67.0867	-404.4635	51.0048	0.0000	0.0000	0.0000	0.0000;
	1149	96	0.001817	0.012049	0.0233	439	439	439	1	0	1	0	0	11.7022	-1.2653	-11.7000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	149	97	0.003496	0.023269	0.0425	575	575	575	1	0	1	0	0	6.1012	-3.2751	-6.1000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	680	98	0.030213	0.105538	0.0315	0	0	0	1	0	1	0	0	39.4368	-3.5482	-39.0224	1.4460	0.0000	0.0000	0.0000	0.0000;
	701	98	0.019498	0.06712	0.0206	0	0	0	1	0	1	0	0	-7.4113	1.7807	7.4224	-4.0460	0.0000	0.0000	0.0000	0.0000;
	702	99	0.006262	0.040849	0.0749	398	398	398	1	0	1	0	0	69.1794	-18.2569	-68.9000	11.7000	0.0000	0.0000	0.0000	0.0000;
	1232	100	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0	-129.7967	25.7108	129.8000	-26.0000	0.0000	0.0000	0.0000	0.0000;
	616	101	0.001936	0.0128	0.0182	357	357	357	1	0	1	0	0	-86.7041	-6.1332	86.8340	4.9416	0.0000	0.0000	0.0000	0.0000;
	231	104	2e-05	0.000198	0.0081	0	0	0	1	0	1	0	0	-16.1000	-1.9000	16.1000	1.0171	0.0000	0.0000	0.0000	0.0000;
	955	104	0.000296	0.000988	0.2207	288	288	288	1	0	1	0	0	16.1011	-23.0473	-16.1000	-1.0171	0.0000	0.0000	0.0000	0.0000;
	232	1828	8.5e-05	0.000198	0.0192	386	386	386	1	0	1	0	0	30.1007	1.7432	-30.1000	-3.8000	0.0000	0.0000	0.0000	0.0000;
	542	105	0.002487	0.016492	0.0304	434	434	434	1	0	1	0	0	77.0859	6.1916	-76.9434	-8.4207	0.0000	0.0000	0.0000	0.0000;
	628	105	0.000873	0.003563	0.004	370	370	370	1	0	1	0	0	-43.9000	-60.5000	43.9469	60.2759	0.0000	0.0000	0.0000	0.0000;
	772	105	0.003563	0.023682	0.044	507	507	507	1	0	1	0	0	24.8138	50.2690	-24.7009	-54.1574	0.0000	0.0000	0.0000	0.0000;
	1059	105	0.002724	0.018108	0.0334	383	383	383	1	0	1	0	0	-13.5023	43.8163	13.5606	-46.9325	0.0000	0.0000	0.0000	0.0000;
	627	105	0.000873	0.003563	0.004	370	370	370	1	0	1	0	0	-44.1000	-49.5000	44.1368	49.2348	0.0000	0.0000	0.0000	0.0000;
	955	106	0.000257	0.000928	0.1134	331	331	331	1	0	1	0	0	37.7049	-6.0546	-37.7016	-6.2980	0.0000	0.0000	0.0000	0.0000;
	122	107	0.002291	0.009936	0.0304	307	307	307	1	0	1	0	0	-1.7000	4.4000	1.7008	-7.6537	0.0000	0.0000	0.0000	0.0000;
	872	107	0.004168	0.028918	0.0597	389	389	389	1	0	1	0	0	44.3014	-21.4878	-44.2113	15.7401	0.0000	0.0000	0.0000	0.0000;
	1127	107	0.002054	0.024691	0.1276	584	584	584	1	0	1	0	0	-112.8455	-2.5966	113.0908	-8.0985	0.0000	0.0000	0.0000	0.0000;
	1168	107	0.004879	0.032533	0.0607	344	344	344	1	0	1	0	0	-54.4000	-8.5000	54.5373	2.9421	0.0000	0.0000	0.0000	0.0000;
	1405	107	0.005294	0.036998	0.0668	428	428	428	1	0	1	0	0	-141.7974	-18.6545	142.8306	18.8185	0.0000	0.0000	0.0000	0.0000;
	1436	107	0.001422	0.009896	0.0172	428	428	428	1	0	1	0	0	-98.5979	-0.3906	98.7273	-0.5484	0.0000	0.0000	0.0000	0.0000;
	554	108	0.002168	0.029238	0.9906	2040	2040	2040	1	0	1	0	0	61.4612	-77.0367	-61.3759	-30.6852	0.0000	0.0000	0.0000	0.0000;
	596	108	0.001468	0.01491	0.3841	1579	1579	1579	1	0	1	0	0	80.0117	-41.1765	-79.9210	-0.2564	0.0000	0.0000	0.0000	0.0000;
	776	108	0.002479	0.028151	0.6296	1487	1487	1487	1	0	1	0	0	164.1588	-41.7539	-163.5542	-20.9966	0.0000	0.0000	0.0000	0.0000;
	1128	108	0.00072	0.00946	0.3263	1382	1382	1382	1	0	1	0	0	-216.4274	-40.3867	216.7382	8.5547	0.0000	0.0000	0.0000	0.0000;
	597	108	0.00142	0.01617	0.3636	1579	1579	1579	1	0	1	0	0	76.0492	-36.2263	-75.9712	-2.9897	0.0000	0.0000	0.0000	0.0000;
	776	108	0.002486	0.028165	0.6296	1487	1487	1487	1	0	1	0	0	164.0729	-41.7837	-163.4672	-20.9705	0.0000	0.0000	0.0000	0.0000;
	1216	108	0.001184	0.016073	0.4869	2040	2040	2040	1	0	1	0	0	-56.4394	-42.6916	56.4765	-10.4270	0.0000	0.0000	0.0000	0.0000;
	854	109	0.000521	0.002315	0.019	0	0	0	1	0	1	0	0	43.3090	6.3294	-43.3000	-8.4000	0.0000	0.0000	0.0000	0.0000;
	145	110	0.000178	0.000909	0.002	405	405	405	1	0	1	0	0	33.2019	-7.7113	-33.2000	7.5000	0.0000	0.0000	0.0000	0.0000;
	227	111	0.00241	0.015694	0.0294	413	413	413	1	0	1	0	0	89.4907	-24.3143	-89.3117	22.1014	0.0000	0.0000	0.0000	0.0000;
	783	111	0.006874	0.044761	0.0835	413	413	413	1	0	1	0	0	10.1959	0.1199	-10.1883	-9.7014	0.0000	0.0000	0.0000	0.0000;
	772	112	0.001521	0.021728	0.0871	831	831	831	1	0	1	0	0	-8.8140	-15.0201	8.8166	5.7381	0.0000	0.0000	0.0000	0.0000;
	1533	112	0.001304	0.017205	0.0729	935	935	935	1	0	1	0	0	125.4075	-6.2677	-125.2166	0.9619	0.0000	0.0000	0.0000	0.0000;
	297	113	0.000336	0.001363	0.1499	331	331	331	1	0	1	0	0	52.5524	-25.7078	-52.5431	9.1986	0.0000	0.0000	0.0000	0.0000;
	371	113	0.000178	0.001422	0.1448	339	339	339	1	0	1	0	0	18.9576	-0.5408	-18.9570	-15.4408	0.0000	0.0000	0.0000	0.0000;
	1348	114	0.002252	0.011951	0.0218	432	432	432	1	0	1	0	0	56.8291	7.8433	-56.7582	-9.7548	0.0000	0.0000	0.0000	0.0000;
	1435	114	0.00079	0.005333	0.0101	432	432	432	1	0	1	0	0	50.4619	10.5224	-50.4418	-11.4452	0.0000	0.0000	0.0000	0.0000;
	394	115	0.001501	0.010015	0.0182	540	540	540	1	0	1	0	0	-70.2000	-9.1000	70.2696	7.6023	0.0000	0.0000	0.0000	0.0000;
	413	115	0.003103	0.021146	0.04	540	540	540	1	0	1	0	0	3.7844	-28.0504	-3.7645	23.8869	0.0000	0.0000	0.0000	0.0000;
	1341	115	0.00162	0.010765	0.0203	540	540	540	1	0	1	0	0	-54.5835	13.6000	54.6314	-15.4760	0.0000	0.0000	0.0000	0.0000;
	1514	115	0.001807	0.017201	0.0618	540	540	540	1	0	1	0	0	-113.3880	4.2303	113.6044	-8.8398	0.0000	0.0000	0.0000	0.0000;
	132	115	0.000217	0.001442	0.003	545	545	545	1	0	1	0	0	140.0000	-27.8191	-139.9591	27.7670	0.0000	0.0000	0.0000	0.0000;
	1341	115	0.00162	0.010726	0.0203	535	535	535	1	0	1	0	0	-54.7697	13.6815	54.8179	-15.5564	0.0000	0.0000	0.0000	0.0000;
	131	115	0.000119	0.001086	0.004	545	545	545	1	0	1	0	0	140.0000	-27.7536	-139.9776	27.5263	0.0000	0.0000	0.0000	0.0000;
	651	117	0.00072	0.009453	0.3263	2487	2487	2487	1	0	1	0	0	-225.5765	67.7117	225.9565	-98.5104	0.0000	0.0000	0.0000	0.0000;
	774	117	0.003206	0.03536	0.9025	1579	1579	1579	1	0	1	0	0	-146.8400	-46.1303	147.4799	-44.7807	0.0000	0.0000	0.0000	0.0000;
	1367	117	0.000616	0.008054	0.2772	2487	2487	2487	1	0	1	0	0	-36.2510	9.9289	36.2620	-40.0661	0.0000	0.0000	0.0000	0.0000;
	651	117	0.000713	0.009384	0.3235	2487	2487	2487	1	0	1	0	0	-227.2543	68.4556	227.6362	-98.9103	0.0000	0.0000	0.0000	0.0000;
	1368	117	0.000616	0.008061	0.2772	2487	2487	2487	1	0	1	0	0	7.1577	-13.1196	-7.1574	-17.1126	0.0000	0.0000	0.0000	0.0000;
	133	117	3.5e-05	0.000374	0.0087	921	921	921	1	0	1	0	0	696.9000	-252.8574	-696.7235	253.7956	0.0000	0.0000	0.0000	0.0000;
	990	119	0.013393	0.069551	0.1261	391	391	391	1	0	1	0	0	135.0667	-21.2494	-132.7080	20.3266	0.0000	0.0000	0.0000	0.0000;
	1031	119	0.013491	0.070361	0.1271	412	412	412	1	0	1	0	0	-9.0925	-12.5545	9.1080	-0.5266	0.0000	0.0000	0.0000	0.0000;
	845	120	0.001956	0.010469	0.3286	461	461	461	1	0	1	0	0	-168.6235	28.3806	169.1558	-62.4748	0.0000	0.0000	0.0000	0.0000;
	1021	120	0.001402	0.010173	0.2673	482	482	482	1	0	1	0	0	-148.0675	8.3864	148.3480	-36.3688	0.0000	0.0000	0.0000	0.0000;
	1302	121	0.000648	0.00657	0.1704	1633	1633	1633	1	0	1	0	0	316.9613	-56.3457	-316.3638	43.4099	0.0000	0.0000	0.0000	0.0000;
	1302	121	0.000651	0.006572	0.1704	1633	1633	1633	1	0	1	0	0	316.8318	-56.4633	-316.2320	43.5251	0.0000	0.0000	0.0000	0.0000;
	622	123	0.00332	0.015328	0.0267	288	288	288	1	0	1	0	0	125.2278	36.9323	-124.6930	-37.2795	0.0000	0.0000	0.0000	0.0000;
	716	124	0.007307	0.029226	0.0316	0	0	0	1	0	1	0	0	22.8628	1.3764	-22.8294	-4.9160	0.0000	0.0000	0.0000	0.0000;
	1487	124	0.006551	0.01285	0.0128	0	0	0	1	0	1	0	0	10.8805	-8.1811	-10.8706	6.7161	0.0000	0.0000	0.0000	0.0000;
	1437	125	2.4e-05	9.7e-05	0.001	473	473	473	1	0	1	0	0	-23.3999	-5.7101	23.4000	5.6023	0.0000	0.0000	0.0000	0.0000;
	157	126	9.9e-05	0.000198	0.0223	288	288	288	1	0	1	0	0	-1.9000	-7.9035	1.9000	5.4000	0.0000	0.0000	0.0000	0.0000;
	158	130	1.4e-05	0.000145	0.0029	1382	1382	1382	1	0	1	0	0	-907.9759	47.4262	908.0800	-46.6698	0.0000	0.0000	0.0000	0.0000;
	158	127	7e-06	0.000159	0.0029	1382	1382	1382	1	0	1	0	0	-937.8840	95.0030	937.9400	-94.0537	0.0000	0.0000	0.0000	0.0000;
	158	128	1.4e-05	0.000166	0.0058	1737	1737	1737	1	0	1	0	0	-938.9686	47.2655	939.0800	-46.5895	0.0000	0.0000	0.0000	0.0000;
	158	129	1.4e-05	0.00018	0.0058	1382	1382	1382	1	0	1	0	0	-905.9763	47.2651	906.0800	-46.5764	0.0000	0.0000	0.0000	0.0000;
	845	135	0.000251	0.002177	0.2187	405	405	405	1	0	1	0	0	28.1019	-20.8050	-28.1000	-3.8000	0.0000	0.0000	0.0000	0.0000;
	839	136	0.001084	0.014247	0.491	2389	2389	2389	1	0	1	0	0	-96.3386	-86.1950	96.4664	34.0235	0.0000	0.0000	0.0000	0.0000;
	890	136	0.000492	0.006489	0.2224	2487	2487	2487	1	0	1	0	0	-40.7408	87.9732	40.7924	-112.0390	0.0000	0.0000	0.0000	0.0000;
	915	136	7e-06	0.000152	0.0058	2487	2487	2487	1	0	1	0	0	289.0000	-138.6989	-288.9935	138.1984	0.0000	0.0000	0.0000	0.0000;
	838	136	0.001112	0.01462	0.5054	2487	2487	2487	1	0	1	0	0	-88.0298	-78.7585	88.1357	24.6656	0.0000	0.0000	0.0000	0.0000;
	891	136	0.000492	0.006489	0.2238	2487	2487	2487	1	0	1	0	0	-70.5597	50.1013	70.5990	-74.4276	0.0000	0.0000	0.0000	0.0000;
	916	136	7e-06	0.000104	0.0029	2487	2487	2487	1	0	1	0	0	1.8000	0.7000	-1.8000	-1.0209	0.0000	0.0000	0.0000	0.0000;
	395	137	0.001264	0.00964	0.0375	399	399	399	1	0	1	0	0	-71.2718	36.9726	71.3479	-40.4910	0.0000	0.0000	0.0000	0.0000;
	408	137	0.001264	0.008415	0.0152	502	502	502	1	0	1	0	0	-48.6000	17.6000	48.6313	-19.0505	0.0000	0.0000	0.0000	0.0000;
	811	137	0.002627	0.012188	0.0218	292	292	292	1	0	1	0	0	-109.6694	12.0954	109.9641	-13.1017	0.0000	0.0000	0.0000	0.0000;
	812	137	0.001063	0.007064	0.0132	433	433	433	1	0	1	0	0	101.2622	-29.5792	-101.1539	28.8610	0.0000	0.0000	0.0000	0.0000;
	1241	137	0.002489	0.016711	0.0304	433	433	433	1	0	1	0	0	-33.0166	-24.4725	33.0537	21.4213	0.0000	0.0000	0.0000	0.0000;
	1486	137	0.0016	0.014933	0.0537	384	384	384	1	0	1	0	0	-176.5792	0.0380	177.0392	-1.5852	0.0000	0.0000	0.0000	0.0000;
	395	137	0.001264	0.009659	0.0405	399	399	399	1	0	1	0	0	-71.1438	36.7147	71.2197	-40.5621	0.0000	0.0000	0.0000	0.0000;
	263	138	0.000501	0.005472	0.1155	1429	1429	1429	1	0	1	0	0	341.6933	-20.6091	-341.1535	13.9777	0.0000	0.0000	0.0000	0.0000;
	821	138	0.000429	0.004737	0.1011	1711	1711	1711	1	0	1	0	0	175.8660	-21.4492	-175.7426	11.8544	0.0000	0.0000	0.0000	0.0000;
	376	140	0.000553	0.003714	0.0116	482	482	482	1	0	1	0	0	-41.9620	25.1562	41.9746	-26.3028	0.0000	0.0000	0.0000	0.0000;
	416	140	0.003951	0.020148	0.0511	369	369	369	1	0	1	0	0	-31.0633	-38.3096	31.1479	33.3633	0.0000	0.0000	0.0000	0.0000;
	1279	141	0.007447	0.034884	0.0628	369	369	369	1	0	1	0	0	-59.3035	9.9829	59.5614	-15.4750	0.0000	0.0000	0.0000	0.0000;
	1314	140	0.000632	0.004286	0.0081	482	482	482	1	0	1	0	0	82.7584	58.2631	-82.6974	-58.7113	0.0000	0.0000	0.0000	0.0000;
	376	140	0.000553	0.003714	0.0121	482	482	482	1	0	1	0	0	-41.9620	25.1296	41.9746	-26.3293	0.0000	0.0000	0.0000	0.0000;
	986	140	0.001106	0.005353	0.0091	0	0	0	1	0	1	0	0	-4.7000	-1.3000	4.7002	0.3359	0.0000	0.0000	0.0000	0.0000;
	1314	141	0.000672	0.004543	0.0081	482	482	482	1	0	1	0	0	104.2312	-15.3671	-104.1614	14.9750	0.0000	0.0000	0.0000	0.0000;
	919	142	0.004188	0.027872	0.0516	485	485	485	1	0	1	0	0	-163.7145	48.0887	164.8401	-46.2082	0.0000	0.0000	0.0000	0.0000;
	1336	142	0.00322	0.022183	0.0395	471	471	471	1	0	1	0	0	171.6098	-39.2968	-170.6856	41.4069	0.0000	0.0000	0.0000	0.0000;
	1336	142	0.00322	0.022183	0.0395	541	541	541	1	0	1	0	0	171.6098	-39.2968	-170.6856	41.4069	0.0000	0.0000	0.0000	0.0000;
	395	143	0.000217	0.00081	0.1013	434	434	434	1	0	1	0	0	29.2017	-8.9952	-29.2000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	395	144	0.000257	0.000988	0.1215	271	271	271	1	0	1	0	0	32.8025	-8.9052	-32.8000	-4.4000	0.0000	0.0000	0.0000	0.0000;
	813	145	0.003358	0.02242	0.0415	471	471	471	1	0	1	0	0	79.7342	-31.9282	-79.5125	28.8437	0.0000	0.0000	0.0000	0.0000;
	1524	145	0.003437	0.022933	0.0425	540	540	540	1	0	1	0	0	-27.2873	-1.5020	27.3106	-3.0324	0.0000	0.0000	0.0000	0.0000;
	827	146	0.002145	0.009679	0.017	296	296	296	1	0	1	0	0	0.0000	-1.8846	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	827	147	0.002125	0.009576	0.0168	296	296	296	1	0	1	0	0	0.0000	-1.8625	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	517	148	0.000691	0.001383	0.2045	0	0	0	1	0	1	0	0	37.1088	-16.9867	-37.1000	-5.6000	0.0000	0.0000	0.0000	0.0000;
	1108	149	0.001699	0.011299	0.0213	575	575	575	1	0	1	0	0	26.1128	-9.4441	-26.1012	7.1751	0.0000	0.0000	0.0000	0.0000;
	416	150	0.0048	0.022637	0.0405	384	384	384	1	0	1	0	0	130.9962	-39.5857	-130.1426	39.3724	0.0000	0.0000	0.0000	0.0000;
	871	150	0.003319	0.015664	0.0263	384	384	384	1	0	1	0	0	-91.7251	39.7030	92.0426	-40.9724	0.0000	0.0000	0.0000	0.0000;
	181	151	0.000514	0.001541	0.1144	0	0	0	1	0	1	0	0	24.8032	-14.4086	-24.8000	1.8000	0.0000	0.0000	0.0000	0.0000;
	354	153	0.00324	0.034272	0.1336	935	935	935	1	0	1	0	0	-66.2147	14.2779	66.3566	-27.5110	0.0000	0.0000	0.0000	0.0000;
	494	154	0.005077	0.023783	0.0425	369	369	369	1	0	1	0	0	-26.4202	-5.1569	26.4531	0.6646	0.0000	0.0000	0.0000	0.0000;
	918	154	0.002368	0.018825	0.0511	519	519	519	1	0	1	0	0	-16.1956	-39.2132	16.2305	33.9308	0.0000	0.0000	0.0000	0.0000;
	1027	154	0.003279	0.043101	0.1822	482	482	482	1	0	1	0	0	-3.4212	-26.0367	3.4295	6.3200	0.0000	0.0000	0.0000	0.0000;
	1238	154	0.0014	0.011018	0.0192	519	519	519	1	0	1	0	0	-47.8582	-55.8402	47.9267	54.2894	0.0000	0.0000	0.0000	0.0000;
	153	152	4.8e-05	8.8e-05	0.004	935	935	935	1	0	1	0	0	-66.3566	27.5110	66.3589	-27.9460	0.0000	0.0000	0.0000	0.0000;
	983	155	0.000102	0.001632	0.0491	2450	2450	2450	1	0	1	0	0	160.4721	65.4666	-160.4440	-70.4320	0.0000	0.0000	0.0000	0.0000;
	438	156	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0	401.4598	75.6703	-399.9035	-49.8869	0.0000	0.0000	0.0000	0.0000;
	626	156	0.000318	0.002424	0.0052	575	575	575	1	0	1	0	0	-334.0675	-39.2086	334.4045	41.2217	0.0000	0.0000	0.0000	0.0000;
	437	156	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0	396.2600	74.9865	-394.7429	-49.8820	0.0000	0.0000	0.0000	0.0000;
	626	156	0.000397	0.002657	0.0051	575	575	575	1	0	1	0	0	-304.5934	-30.2605	304.9419	32.0472	0.0000	0.0000	0.0000	0.0000;
	857	158	0.000637	0.008255	0.2123	1579	1579	1579	1	0	1	0	0	-765.0124	56.5693	768.4005	-36.2310	0.0000	0.0000	0.0000	0.0000;
	979	158	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0	-298.8466	2.4603	299.4021	-22.9300	0.0000	0.0000	0.0000	0.0000;
	390	158	0.000443	0.006454	0.1675	2368	2368	2368	1	0	1	0	0	-797.2381	70.7361	799.7955	-52.0971	0.0000	0.0000	0.0000	0.0000;
	978	158	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0	-299.4900	-3.6271	300.0475	-16.7982	0.0000	0.0000	0.0000	0.0000;
	390	158	0.000464	0.006766	0.1762	2368	2368	2368	1	0	1	0	0	-760.4830	66.5148	762.9203	-50.5608	0.0000	0.0000	0.0000	0.0000;
	390	158	0.000464	0.006773	0.1762	2368	2368	2368	1	0	1	0	0	-759.7060	66.3827	762.1384	-50.4651	0.0000	0.0000	0.0000	0.0000;
	980	159	0.001025	0.004614	0.0081	380	380	380	1	0	1	0	0	21.5045	3.5355	-21.5000	-4.4000	0.0000	0.0000	0.0000	0.0000;
	947	160	0.001934	0.01293	0.024	428	428	428	1	0	1	0	0	-45.4640	2.8040	45.5002	-5.2349	0.0000	0.0000	0.0000	0.0000;
	1351	160	0.004642	0.03089	0.0573	428	428	428	1	0	1	0	0	71.9161	-8.0914	-71.7002	3.1349	0.0000	0.0000	0.0000	0.0000;
	164	163	0.000968	0.001975	0.0081	337	337	337	1	0	1	0	0	0.0000	-0.8979	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	164	161	0.000968	0.001975	0.001	335	335	335	1	0	1	0	0	0.0000	-0.1109	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	164	162	0.000968	0.001975	0.001	335	335	335	1	0	1	0	0	0.0000	-0.1109	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	785	164	0.00348	0.023956	0.0456	535	535	535	1	0	1	0	0	83.5313	-24.0330	-83.2967	20.6044	0.0000	0.0000	0.0000	0.0000;
	1007	164	0.002449	0.017106	0.0304	471	471	471	1	0	1	0	0	-46.6000	5.4000	46.6491	-8.4272	0.0000	0.0000	0.0000	0.0000;
	1453	164	0.006001	0.041452	0.078	515	515	515	1	0	1	0	0	18.6724	-8.8443	-18.6524	0.3423	0.0000	0.0000	0.0000	0.0000;
	1500	165	4e-05	0.000198	0	0	0	0	1	0	1	0	0	-44.9592	1.8570	44.9600	-1.8532	0.0000	0.0000	0.0000	0.0000;
	658	166	0.001205	0.005511	0.0091	325	325	325	1	0	1	0	0	30.0117	11.3785	-30.0000	-12.3000	0.0000	0.0000	0.0000	0.0000;
	574	167	0.01438	0.065067	0.1154	328	328	328	1	0	1	0	0	9.6564	1.8934	-9.6355	-14.5931	0.0000	0.0000	0.0000	0.0000;
	827	167	0.003538	0.016484	0.0273	325	325	325	1	0	1	0	0	21.7564	13.9525	-21.7337	-16.8639	0.0000	0.0000	0.0000	0.0000;
	1006	167	0.012634	0.056573	0.1008	328	328	328	1	0	1	0	0	-7.6621	-13.5468	7.6764	2.5592	0.0000	0.0000	0.0000	0.0000;
	1460	167	0.003516	0.016158	0.0273	328	328	328	1	0	1	0	0	-81.4252	4.5581	81.6387	-6.5799	0.0000	0.0000	0.0000	0.0000;
	1464	167	0.00316	0.014914	0.0253	305	305	305	1	0	1	0	0	-20.1704	-17.6595	20.1898	14.9708	0.0000	0.0000	0.0000	0.0000;
	1542	167	0.007704	0.034647	0.0607	328	328	328	1	0	1	0	0	-82.7092	9.4040	83.2009	-13.8671	0.0000	0.0000	0.0000	0.0000;
	827	167	0.002489	0.016257	0.0294	418	418	418	1	0	1	0	0	21.3205	15.5226	-21.3037	-18.6623	0.0000	0.0000	0.0000	0.0000;
	282	167	0.003457	0.015467	0.0273	309	309	309	1	0	1	0	0	-0.0000	-0.0000	0.0001	-3.0086	0.0000	0.0000	0.0000	0.0000;
	776	168	0.006579	0.049467	1.0137	1188	1188	1188	1	0	1	0	0	-169.0199	-39.9476	170.7334	-60.0184	0.0000	0.0000	0.0000	0.0000;
	1126	168	0.001357	0.014821	0.3321	1171	1171	1171	1	0	1	0	0	312.2754	-67.9761	-311.0548	44.2607	0.0000	0.0000	0.0000	0.0000;
	760	169	0.00352	0.014823	0.0263	0	0	0	1	0	1	0	0	-33.7382	-1.4916	33.7735	-1.3460	0.0000	0.0000	0.0000	0.0000;
	1439	170	0.001111	0.003244	0.0014	0	0	0	1	0	1	0	0	17.8034	2.4604	-17.8000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	1438	172	2e-05	0.000198	0.0223	0	0	0	1	0	1	0	0	-3.7000	-4.3935	3.7000	2.0000	0.0000	0.0000	0.0000	0.0000;
	1440	171	9.9e-05	0.000296	0.004	0	0	0	1	0	1	0	0	25.3006	-3.6273	-25.3000	3.2000	0.0000	0.0000	0.0000	0.0000;
	1415	173	0.000936	0.006236	0.0146	441	441	441	1	0	1	0	0	37.3124	-0.7508	-37.3000	-0.7000	0.0000	0.0000	0.0000	0.0000;
	958	181	0.001636	0.010939	0.0216	296	296	296	1	0	1	0	0	2.5249	-6.7312	-2.5243	4.3537	0.0000	0.0000	0.0000	0.0000;
	769	182	0.000257	0.001758	0.003	507	507	507	1	0	1	0	0	-77.8233	1.8618	77.8377	-2.0861	0.0000	0.0000	0.0000	0.0000;
	1082	182	0.00162	0.011121	0.0213	408	408	408	1	0	1	0	0	107.5111	3.6041	-107.3377	-4.7139	0.0000	0.0000	0.0000	0.0000;
	1242	186	1.4e-05	0.000173	0.0982	0	0	0	1	0	1	0	0	-881.3003	198.5305	881.4062	-207.8368	0.0000	0.0000	0.0000	0.0000;
	1243	185	1.4e-05	0.000187	0.0809	0	0	0	1	0	1	0	0	-911.7054	230.8978	911.8200	-238.1299	0.0000	0.0000	0.0000	0.0000;
	1242	183	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0	-601.0681	226.7418	601.1215	-226.6012	0.0000	0.0000	0.0000	0.0000;
	1243	184	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0	-884.6956	159.5784	884.8000	-158.7072	0.0000	0.0000	0.0000	0.0000;
	1032	187	0.005215	0.035002	0.0638	487	487	487	1	0	1	0	0	28.1472	-16.4966	-28.1000	10.0000	0.0000	0.0000	0.0000	0.0000;
	477	188	0.001397	0.009306	0.0172	340	340	340	1	0	1	0	0	-34.8718	-17.3265	34.8913	15.6187	0.0000	0.0000	0.0000	0.0000;
	763	188	0.003415	0.021827	0.04	325	325	325	1	0	1	0	0	32.9307	10.4739	-32.8913	-14.5187	0.0000	0.0000	0.0000	0.0000;
	1441	189	2e-05	9.9e-05	0	394	394	394	1	0	1	0	0	65.8009	19.1043	-65.8000	-19.1000	0.0000	0.0000	0.0000	0.0000;
	554	190	7e-06	0.000132	0.0058	1842	1842	1842	1	0	1	0	0	-320.2923	131.5916	320.3000	-132.0809	0.0000	0.0000	0.0000	0.0000;
	554	191	7e-06	0.000104	0.0029	1842	1842	1842	1	0	1	0	0	-320.2927	107.5034	320.3000	-107.7119	0.0000	0.0000	0.0000	0.0000;
	1274	192	0.000237	0.000573	0.078	268	268	268	1	0	1	0	0	0.0000	-8.3700	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	674	194	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0	-104.9121	11.5547	105.0000	-12.4400	0.0000	0.0000	0.0000	0.0000;
	674	193	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0	-104.9120	11.7277	105.0000	-12.6128	0.0000	0.0000	0.0000	0.0000;
	1443	197	0.002706	0.0128	0.0213	292	292	292	1	0	1	0	0	-14.7744	-1.5468	14.7800	-0.6889	0.0000	0.0000	0.0000	0.0000;
	1452	198	0.00237	0.015803	0.0294	558	558	558	1	0	1	0	0	57.5735	7.4757	-57.5000	-10.2000	0.0000	0.0000	0.0000	0.0000;
	493	199	0.003554	0.024524	0.0466	404	404	404	1	0	1	0	0	53.7900	-11.4290	-53.6949	6.9057	0.0000	0.0000	0.0000	0.0000;
	586	199	0.006493	0.043265	0.08	558	558	558	1	0	1	0	0	150.1461	-20.2729	-148.8171	20.2269	0.0000	0.0000	0.0000	0.0000;
	1183	199	0.007921	0.053985	0.1013	558	558	558	1	0	1	0	0	-104.4131	1.7155	105.2019	-7.5426	0.0000	0.0000	0.0000	0.0000;
	1478	199	0.004543	0.030262	0.0557	485	485	485	1	0	1	0	0	80.3611	-16.1926	-80.0899	11.8099	0.0000	0.0000	0.0000	0.0000;
	1238	200	0.001126	0.004978	0.0091	0	0	0	1	0	1	0	0	-19.9949	9.2217	20.0000	-10.1831	0.0000	0.0000	0.0000	0.0000;
	267	201	0.003536	0.01683	0.0284	306	306	306	1	0	1	0	0	-30.8683	-12.9490	30.9036	10.0276	0.0000	0.0000	0.0000	0.0000;
	1212	201	0.001541	0.009936	0.0258	0	0	0	1	0	1	0	0	-1.0000	-3.3000	1.0001	0.4866	0.0000	0.0000	0.0000	0.0000;
	1328	201	0.008375	0.039704	0.0658	274	274	274	1	0	1	0	0	31.9855	3.6883	-31.9037	-10.5142	0.0000	0.0000	0.0000	0.0000;
	229	202	0.011378	0.053886	0.0957	311	311	311	1	0	1	0	0	16.7206	-12.0098	-16.6858	1.9195	0.0000	0.0000	0.0000	0.0000;
	708	202	0.003457	0.023724	0.0445	540	540	540	1	0	1	0	0	91.5174	1.0724	-91.2491	-4.0252	0.0000	0.0000	0.0000	0.0000;
	750	202	0.008415	0.041422	0.0739	362	362	362	1	0	1	0	0	-37.9830	8.9993	38.1088	-16.3278	0.0000	0.0000	0.0000	0.0000;
	1176	202	0.003793	0.017007	0.0294	413	413	413	1	0	1	0	0	-75.2287	-9.1540	75.4323	6.9235	0.0000	0.0000	0.0000	0.0000;
	1530	202	0.004701	0.026726	0.0481	413	413	413	1	0	1	0	0	-49.0146	9.7476	49.1263	-14.2803	0.0000	0.0000	0.0000	0.0000;
	1833	202	0.001877	0.018252	0.0638	604	604	604	1	0	1	0	0	87.8203	-19.4995	-87.6806	14.0189	0.0000	0.0000	0.0000	0.0000;
	1833	202	0.001857	0.017521	0.0648	935	935	935	1	0	1	0	0	91.4019	-20.5034	-91.2520	14.9714	0.0000	0.0000	0.0000	0.0000;
	447	203	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0	-3.3000	-0.6000	3.3000	0.0533	0.0000	0.0000	0.0000	0.0000;
	1156	203	0.000533	0.004642	0.4647	461	461	461	1	0	1	0	0	105.0037	-16.5203	-104.9487	-32.8565	0.0000	0.0000	0.0000	0.0000;
	477	204	0.002827	0.011058	0.0192	363	363	363	1	0	1	0	0	-27.8320	-19.5881	27.8617	17.6515	0.0000	0.0000	0.0000	0.0000;
	763	204	0.002258	0.00946	0.0172	363	363	363	1	0	1	0	0	79.5981	12.3740	-79.4617	-13.6515	0.0000	0.0000	0.0000	0.0000;
	730	205	0.001363	0.009126	0.0172	482	482	482	1	0	1	0	0	-25.5637	17.3300	25.5758	-19.1569	0.0000	0.0000	0.0000	0.0000;
	1329	205	0.0016	0.010825	0.0203	470	470	470	1	0	1	0	0	-107.2975	12.3307	107.4665	-13.4363	0.0000	0.0000	0.0000	0.0000;
	730	205	0.001402	0.009422	0.0172	482	482	482	1	0	1	0	0	-24.7722	16.7436	24.7839	-18.5731	0.0000	0.0000	0.0000	0.0000;
	1329	205	0.00162	0.010963	0.0213	470	470	470	1	0	1	0	0	-105.9479	12.1023	106.1147	-13.3331	0.0000	0.0000	0.0000	0.0000;
	121	206	0.001153	0.010798	0.283	1355	1355	1355	1	0	1	0	0	140.7075	-24.5722	-140.5021	-5.0675	0.0000	0.0000	0.0000	0.0000;
	121	206	0.00115	0.010796	0.283	1355	1355	1355	1	0	1	0	0	140.7396	-24.5382	-140.5347	-5.1011	0.0000	0.0000	0.0000	0.0000;
	1025	207	0.000377	0.00069	0.0273	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-2.9263	0.0000	0.0000	0.0000	0.0000;
	1104	207	0.000336	0.001304	0.2906	0	0	0	1	0	1	0	0	38.6058	-34.7497	-38.6000	3.6263	0.0000	0.0000	0.0000	0.0000;
	208	1829	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	-23.4999	-4.0578	23.5000	3.9530	0.0000	0.0000	0.0000	0.0000;
	1189	208	0.005472	0.024889	0.0445	327	327	327	1	0	1	0	0	-97.5208	-8.1382	98.0208	5.7332	0.0000	0.0000	0.0000	0.0000;
	440	209	0.002015	0.013551	0.0764	449	449	449	1	0	1	0	0	47.3630	7.0012	-47.3194	-15.0530	0.0000	0.0000	0.0000	0.0000;
	1052	209	0.012484	0.056454	0.1002	362	362	362	1	0	1	0	0	107.5563	-8.0790	-106.2549	2.9411	0.0000	0.0000	0.0000	0.0000;
	1071	209	0.000869	0.003911	0.0071	304	304	304	1	0	1	0	0	0.0000	0.0000	0.0000	-0.7738	0.0000	0.0000	0.0000	0.0000;
	1072	209	0.000869	0.003911	0.0071	304	304	304	1	0	1	0	0	-11.5000	-1.9000	11.5011	1.1312	0.0000	0.0000	0.0000	0.0000;
	1539	209	0.001001	0.006712	0.0121	541	541	541	1	0	1	0	0	29.0359	11.6866	-29.0268	-12.9455	0.0000	0.0000	0.0000	0.0000;
	1442	210	0.000614	0.004093	0.0278	507	507	507	1	0	1	0	0	46.3133	11.4167	-46.3000	-14.3000	0.0000	0.0000	0.0000	0.0000;
	479	211	0.000523	0.002596	0.2992	342	342	342	1	0	1	0	0	58.6167	-22.6558	-58.6000	-9.8000	0.0000	0.0000	0.0000	0.0000;
	196	213	0.00484	0.021393	0.0385	292	292	292	1	0	1	0	0	29.5600	0.0809	-29.5200	-3.9870	0.0000	0.0000	0.0000	0.0000;
	218	213	0.001541	0.007309	0.0121	292	292	292	1	0	1	0	0	84.2843	5.9696	-84.1806	-6.7608	0.0000	0.0000	0.0000	0.0000;
	251	213	0.000672	0.004602	0.0152	430	430	430	1	0	1	0	0	-0.7000	3.7000	0.7001	-5.3085	0.0000	0.0000	0.0000	0.0000;
	567	213	0.00243	0.011477	0.0192	333	333	333	1	0	1	0	0	53.4494	3.1722	-53.3837	-4.8976	0.0000	0.0000	0.0000	0.0000;
	1338	213	0.002311	0.011378	0.0233	333	333	333	1	0	1	0	0	68.6863	-61.2920	-68.5027	59.7416	0.0000	0.0000	0.0000	0.0000;
	1447	213	0.000474	0.002331	0.0081	333	333	333	1	0	1	0	0	-5.5029	6.9775	5.5032	-7.8333	0.0000	0.0000	0.0000	0.0000;
	1455	213	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0	-104.2288	20.9835	104.5319	-22.5821	0.0000	0.0000	0.0000	0.0000;
	544	213	0.004286	0.029037	0.0527	423	423	423	1	0	1	0	0	-99.6284	26.0779	100.0611	-28.7454	0.0000	0.0000	0.0000	0.0000;
	1443	213	0.002074	0.009758	0.0162	292	292	292	1	0	1	0	0	50.6599	3.4472	-50.6094	-4.9270	0.0000	0.0000	0.0000	0.0000;
	263	215	0.001566	0.015874	0.4101	1711	1711	1711	1	0	1	0	0	-424.8888	-23.0134	427.4934	4.5382	0.0000	0.0000	0.0000	0.0000;
	357	215	0.001309	0.01286	0.335	1611	1611	1611	1	0	1	0	0	429.6642	-11.2667	-427.4935	-4.5383	0.0000	0.0000	0.0000	0.0000;
	260	216	7e-06	0.000125	0.0029	552	552	552	1	0	1	0	0	-157.5000	28.3000	157.5016	-28.5934	0.0000	0.0000	0.0000	0.0000;
	559	216	0.000693	0.007687	0.1704	1355	1355	1355	1	0	1	0	0	539.8535	-72.5253	-538.0043	74.1386	0.0000	0.0000	0.0000	0.0000;
	1443	217	0.000691	0.003279	0.0051	292	292	292	1	0	1	0	0	-35.8854	-1.9004	35.8938	1.3987	0.0000	0.0000	0.0000	0.0000;
	425	220	0.000277	0.001916	0.003	541	541	541	1	0	1	0	0	-0.1000	0.4757	0.1000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	425	219	0.000277	0.001936	0.003	541	541	541	1	0	1	0	0	55.6085	14.2349	-55.6000	-14.5000	0.0000	0.0000	0.0000	0.0000;
	1055	221	0.000217	0.001205	0.0086	257	257	257	1	0	1	0	0	11.0002	-1.3358	-11.0000	0.4000	0.0000	0.0000	0.0000	0.0000;
	448	222	0.00162	0.007447	0.0132	322	322	322	1	0	1	0	0	33.1160	-8.9808	-33.0986	7.6294	0.0000	0.0000	0.0000	0.0000;
	1050	222	0.000889	0.005965	0.0111	575	575	575	1	0	1	0	0	6.2030	12.0356	-6.2014	-13.2294	0.0000	0.0000	0.0000	0.0000;
	479	223	0.000533	0.003536	0.0061	541	541	541	1	0	1	0	0	21.6023	0.7518	-21.6000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	1444	224	0.000178	0.001185	0.002	482	482	482	1	0	1	0	0	16.7005	2.0855	-16.7000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	614	225	0.002889	0.0064	0.0022	0	0	0	1	0	1	0	0	2.0002	-1.6361	-2.0000	1.4000	0.0000	0.0000	0.0000	0.0000;
	1030	1830	0.000205	0.002108	0.2577	546	546	546	1	0	1	0	0	-250.5183	-8.4088	250.6323	-19.5396	0.0000	0.0000	0.0000	0.0000;
	350	226	0.002899	0.029385	0.7595	1579	1579	1579	1	0	1	0	0	408.5388	-83.3785	-404.1433	42.9561	0.0000	0.0000	0.0000	0.0000;
	787	226	0.002045	0.020735	0.5343	1987	1987	1987	1	0	1	0	0	-152.9085	-18.3613	153.3366	-37.3816	0.0000	0.0000	0.0000	0.0000;
	783	227	0.00924	0.060219	0.1124	413	413	413	1	0	1	0	0	-15.7801	3.3082	15.8077	-16.0763	0.0000	0.0000	0.0000	0.0000;
	846	227	0.009007	0.066726	0.1192	736	736	736	1	0	1	0	0	-192.1013	16.4316	195.0886	-7.8681	0.0000	0.0000	0.0000	0.0000;
	893	227	0.004543	0.030479	0.0547	420	420	420	1	0	1	0	0	-54.2028	23.8236	54.3466	-29.1671	0.0000	0.0000	0.0000	0.0000;
	893	227	0.004326	0.029037	0.0527	389	389	389	1	0	1	0	0	-56.8972	25.2764	57.0480	-30.3413	0.0000	0.0000	0.0000	0.0000;
	1150	228	0.001357	0.017597	0.3494	1932	1932	1932	1	0	1	0	0	632.9520	-70.2806	-628.0138	95.3920	0.0000	0.0000	0.0000	0.0000;
	1150	228	0.001343	0.01741	0.3437	1932	1932	1932	1	0	1	0	0	639.7481	-70.5270	-634.7553	96.9610	0.0000	0.0000	0.0000	0.0000;
	1032	229	0.003615	0.024178	0.0445	566	566	566	1	0	1	0	0	23.1133	-15.9943	-23.0889	11.4085	0.0000	0.0000	0.0000	0.0000;
	739	230	0.001136	0.012154	0.2657	1708	1708	1708	1	0	1	0	0	259.5513	-43.1534	-258.8306	22.2711	0.0000	0.0000	0.0000	0.0000;
	792	230	0.001309	0.013996	0.3061	1917	1917	1917	1	0	1	0	0	-192.6408	1.8567	193.0961	-29.9508	0.0000	0.0000	0.0000	0.0000;
	910	232	0.000257	0.001521	0.162	335	335	335	1	0	1	0	0	80.4193	-12.8333	-80.4038	-4.4464	0.0000	0.0000	0.0000	0.0000;
	942	232	0.000259	0.000506	0.042	272	272	272	1	0	1	0	0	-35.4000	-6.3000	35.4031	1.8033	0.0000	0.0000	0.0000	0.0000;
	1173	233	0.000928	0.006202	0.0111	440	440	440	1	0	1	0	0	6.1003	0.4864	-6.1000	-1.7000	0.0000	0.0000	0.0000	0.0000;
	1173	234	0.000928	0.006202	0.0111	507	507	507	1	0	1	0	0	1.1000	0.4843	-1.1000	-1.7000	0.0000	0.0000	0.0000	0.0000;
	1446	235	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	2.0000	-4.0098	-2.0000	3.9000	0.0000	0.0000	0.0000	0.0000;
	1445	236	2e-05	0.000198	0.001	540	540	540	1	0	1	0	0	2.6000	2.2903	-2.6000	-2.4000	0.0000	0.0000	0.0000	0.0000;
	581	237	0.001067	0.00723	0.0132	335	335	335	1	0	1	0	0	-41.5976	-5.7084	41.6150	4.4040	0.0000	0.0000	0.0000	0.0000;
	841	238	0.003358	0.022341	0.0415	540	540	540	1	0	1	0	0	-115.5519	-0.6861	115.9688	-1.0199	0.0000	0.0000	0.0000	0.0000;
	1012	237	0.00318	0.020938	0.0395	335	335	335	1	0	1	0	0	-28.0014	-12.3824	28.0278	8.3090	0.0000	0.0000	0.0000	0.0000;
	1280	237	0.000928	0.008968	0.0314	935	935	935	1	0	1	0	0	198.9829	9.2054	-198.6428	-9.3130	0.0000	0.0000	0.0000	0.0000;
	1547	238	0.004899	0.022815	0.0405	300	300	300	1	0	1	0	0	-43.5068	9.3261	43.5983	-13.2892	0.0000	0.0000	0.0000	0.0000;
	1280	238	0.000889	0.008415	0.0314	935	935	935	1	0	1	0	0	159.7782	-15.7134	-159.5671	14.3090	0.0000	0.0000	0.0000	0.0000;
	632	239	0.000237	0.001422	0.1686	0	0	0	1	0	1	0	0	25.8015	-14.1089	-25.8000	-4.4000	0.0000	0.0000	0.0000	0.0000;
	848	240	0.000277	0.001086	0.1417	0	0	0	1	0	1	0	0	80.7230	-13.9187	-80.7064	-1.5732	0.0000	0.0000	0.0000	0.0000;
	1178	240	0.000296	0.000672	0.0678	0	0	0	1	0	1	0	0	-48.8000	-5.4000	48.8064	-2.0268	0.0000	0.0000	0.0000	0.0000;
	386	242	0.002267	0.007156	0.0022	0	0	0	1	0	1	0	0	-21.5226	7.7844	21.5334	-7.9917	0.0000	0.0000	0.0000	0.0000;
	1367	243	0.000286	0.004868	0.1762	2487	2487	2487	1	0	1	0	0	-491.7543	113.0577	492.4257	-120.8325	0.0000	0.0000	0.0000	0.0000;
	1367	244	0.000287	0.004892	0.1776	2487	2487	2487	1	0	1	0	0	30.9025	-11.9897	-30.9000	-7.4000	0.0000	0.0000	0.0000	0.0000;
	1368	245	0.000283	0.004814	0.1762	2487	2487	2487	1	0	1	0	0	-354.9289	121.1451	355.3000	-133.9645	0.0000	0.0000	0.0000	0.0000;
	1368	246	0.000285	0.004843	0.1733	2487	2487	2487	1	0	1	0	0	-384.8657	125.1401	385.3000	-136.5765	0.0000	0.0000	0.0000	0.0000;
	997	247	0.000514	0.001383	0.0952	0	0	0	1	0	1	0	0	-34.9000	-9.3000	34.9059	-0.8830	0.0000	0.0000	0.0000	0.0000;
	1164	247	0.000247	0.001084	0.1478	403	403	403	1	0	1	0	0	79.9207	-11.3582	-79.9059	-4.4170	0.0000	0.0000	0.0000	0.0000;
	670	249	0.013096	0.066153	0.12	336	336	336	1	0	1	0	0	-34.2183	1.2648	34.3631	-13.9189	0.0000	0.0000	0.0000	0.0000;
	702	248	0.002074	0.009956	0.0172	336	336	336	1	0	1	0	0	-24.1354	12.4065	24.1495	-14.2584	0.0000	0.0000	0.0000	0.0000;
	702	248	0.001533	0.009225	0.0172	422	422	422	1	0	1	0	0	-26.8170	12.4960	26.8293	-14.3414	0.0000	0.0000	0.0000	0.0000;
	702	249	0.00156	0.009343	0.0172	422	422	422	1	0	1	0	0	-17.2300	12.7789	17.2367	-14.6577	0.0000	0.0000	0.0000	0.0000;
	784	250	0.001452	0.020223	0.6741	2487	2487	2487	1	0	1	0	0	-135.2503	-11.8375	135.4888	-62.7376	0.0000	0.0000	0.0000	0.0000;
	1352	250	0.001672	0.022177	0.7607	2487	2487	2487	1	0	1	0	0	187.6589	-103.6123	-187.0835	24.4334	0.0000	0.0000	0.0000	0.0000;
	784	250	0.001447	0.020166	0.6721	2487	2487	2487	1	0	1	0	0	-135.6342	-11.6506	135.8732	-62.6839	0.0000	0.0000	0.0000	0.0000;
	1352	250	0.001669	0.022168	0.7624	2487	2487	2487	1	0	1	0	0	187.7429	-103.7139	-187.1680	24.3442	0.0000	0.0000	0.0000	0.0000;
	891	252	0.002874	0.022174	0.4476	1397	1397	1397	1	0	1	0	0	26.2474	4.4050	-26.2074	-53.6275	0.0000	0.0000	0.0000	0.0000;
	949	252	0.000139	0.001115	0.0231	1486	1486	1486	1	0	1	0	0	66.7029	-62.0829	-66.6926	59.6275	0.0000	0.0000	0.0000	0.0000;
	972	255	0.00322	0.021136	0.0395	460	460	460	1	0	1	0	0	100.2606	-8.4645	-99.9638	6.0955	0.0000	0.0000	0.0000	0.0000;
	991	255	0.000553	0.003694	0.0071	540	540	540	1	0	1	0	0	-7.6474	-18.3733	7.6493	17.6119	0.0000	0.0000	0.0000	0.0000;
	1482	253	0.000494	0.005689	0.0142	720	720	720	1	0	1	0	0	-233.5798	93.2041	233.8691	-91.4029	0.0000	0.0000	0.0000	0.0000;
	1494	255	0.000652	0.004504	0.0081	437	437	437	1	0	1	0	0	-28.7770	14.9425	28.7834	-15.7830	0.0000	0.0000	0.0000	0.0000;
	1495	255	0.000652	0.004504	0.0081	524	524	524	1	0	1	0	0	-63.5066	7.2094	63.5311	-7.9245	0.0000	0.0000	0.0000	0.0000;
	1481	253	0.000514	0.005689	0.0142	720	720	720	1	0	1	0	0	-226.3744	89.7317	226.6568	-88.1370	0.0000	0.0000	0.0000	0.0000;
	1469	254	0.000869	0.008435	0.0339	935	935	935	1	0	1	0	0	-204.6980	69.6833	205.0735	-69.7113	0.0000	0.0000	0.0000	0.0000;
	1470	254	0.000889	0.008553	0.039	935	935	935	1	0	1	0	0	-211.8688	65.1177	212.2729	-65.4550	0.0000	0.0000	0.0000	0.0000;
	814	258	0.000686	0.007091	0.1747	1579	1579	1579	1	0	1	0	0	782.7525	-14.8408	-778.9073	35.5529	0.0000	0.0000	0.0000	0.0000;
	1282	258	0.000609	0.006378	0.1473	1579	1579	1579	1	0	1	0	0	-317.0664	41.4697	317.6428	-51.4451	0.0000	0.0000	0.0000	0.0000;
	814	257	0.000686	0.007119	0.1747	1579	1579	1579	1	0	1	0	0	748.1568	-15.0513	-744.6440	32.4688	0.0000	0.0000	0.0000	0.0000;
	1281	257	0.000609	0.006406	0.1487	1579	1579	1579	1	0	1	0	0	-319.2612	40.0784	319.8446	-50.1083	0.0000	0.0000	0.0000	0.0000;
	1360	259	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0	53.3062	7.9987	-53.2500	-10.3500	0.0000	0.0000	0.0000	0.0000;
	1360	259	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0	53.3062	7.9987	-53.2500	-10.3500	0.0000	0.0000	0.0000	0.0000;
	295	261	0.00083	0.005649	0.0111	558	558	558	1	0	1	0	0	-179.6679	30.5689	179.9291	-29.9640	0.0000	0.0000	0.0000	0.0000;
	348	261	0.002193	0.014894	0.0284	558	558	558	1	0	1	0	0	272.8826	-25.6177	-271.3291	33.1640	0.0000	0.0000	0.0000	0.0000;
	1447	262	0.00638	0.031486	0.0537	333	333	333	1	0	1	0	0	5.5029	-6.9775	-5.5000	1.3000	0.0000	0.0000	0.0000	0.0000;
	357	263	0.002877	0.028829	0.7494	1611	1611	1611	1	0	1	0	0	427.1518	-11.5465	-422.4143	-23.3777	0.0000	0.0000	0.0000	0.0000;
	363	263	0.002188	0.024233	0.5227	1567	1567	1567	1	0	1	0	0	35.8543	-61.6310	-35.8048	5.8323	0.0000	0.0000	0.0000	0.0000;
	623	263	0.000997	0.014175	0.465	2487	2487	2487	1	0	1	0	0	-367.3887	50.7992	368.6681	-83.3524	0.0000	0.0000	0.0000	0.0000;
	821	263	0.000376	0.002891	0.0606	1308	1308	1308	1	0	1	0	0	-355.8499	17.0802	356.2907	-20.2642	0.0000	0.0000	0.0000	0.0000;
	1008	263	0.000976	0.009886	0.2541	1711	1711	1711	1	0	1	0	0	279.9044	-33.4321	-279.1970	13.0059	0.0000	0.0000	0.0000	0.0000;
	1243	263	0.000389	0.003951	0.1011	1579	1579	1579	1	0	1	0	0	221.2034	-51.5753	-221.0201	42.4738	0.0000	0.0000	0.0000	0.0000;
	363	263	0.001562	0.01912	0.4274	1567	1567	1567	1	0	1	0	0	45.8381	-65.1707	-45.7814	19.7926	0.0000	0.0000	0.0000	0.0000;
	623	263	0.000998	0.014177	0.465	2487	2487	2487	1	0	1	0	0	-367.3307	50.8103	368.6110	-83.3662	0.0000	0.0000	0.0000	0.0000;
	821	263	0.000199	0.002553	0.0838	1579	1579	1579	1	0	1	0	0	-405.7834	-2.2599	406.0858	-2.9504	0.0000	0.0000	0.0000	0.0000;
	1008	263	0.000976	0.009891	0.2541	1711	1711	1711	1	0	1	0	0	279.7652	-33.4085	-279.0585	12.9787	0.0000	0.0000	0.0000	0.0000;
	1242	263	0.000388	0.003954	0.1011	1579	1579	1579	1	0	1	0	0	61.9476	-64.2159	-61.9215	53.5300	0.0000	0.0000	0.0000	0.0000;
	1242	263	0.000395	0.004003	0.104	1579	1579	1579	1	0	1	0	0	61.1546	-63.6836	-61.1286	52.6802	0.0000	0.0000	0.0000	0.0000;
	1243	263	0.000395	0.004003	0.104	1711	1711	1711	1	0	1	0	0	218.3153	-51.1802	-218.1340	41.7399	0.0000	0.0000	0.0000	0.0000;
	420	267	0.003101	0.020859	0.0375	406	406	406	1	0	1	0	0	-94.4681	3.9351	94.7251	-6.2672	0.0000	0.0000	0.0000	0.0000;
	420	267	0.004978	0.022005	0.0359	406	406	406	1	0	1	0	0	-87.6366	10.2237	87.9971	-12.5179	0.0000	0.0000	0.0000	0.0000;
	420	267	0.003121	0.0208	0.0506	492	492	492	1	0	1	0	0	-94.7087	3.3709	94.9687	-7.1174	0.0000	0.0000	0.0000	0.0000;
	1353	269	0.000499	0.005048	0.13	1380	1380	1380	1	0	1	0	0	248.3399	-4.3769	-248.0572	-6.8981	0.0000	0.0000	0.0000	0.0000;
	1353	268	0.000499	0.005042	0.13	1380	1380	1380	1	0	1	0	0	250.0196	-4.3087	-249.7330	-6.9308	0.0000	0.0000	0.0000	0.0000;
	500	271	0.002193	0.010884	0.0197	321	321	321	1	0	1	0	0	52.4573	-9.8361	-52.3988	8.0374	0.0000	0.0000	0.0000	0.0000;
	1179	271	0.004049	0.018272	0.0324	302	302	302	1	0	1	0	0	-55.8704	12.4447	55.9972	-15.3085	0.0000	0.0000	0.0000	0.0000;
	365	272	0.011032	0.050442	0.0871	325	325	325	1	0	1	0	0	-70.4222	11.8044	70.9659	-18.5619	0.0000	0.0000	0.0000	0.0000;
	602	272	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0	115.3189	7.3253	-115.1330	-11.0690	0.0000	0.0000	0.0000	0.0000;
	602	272	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0	115.3189	7.3253	-115.1330	-11.0690	0.0000	0.0000	0.0000	0.0000;
	436	273	0.0016	0.017334	0.4043	1579	1579	1579	1	0	1	0	0	220.5101	-47.4438	-219.7985	10.3168	0.0000	0.0000	0.0000	0.0000;
	705	273	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0	438.0805	-84.3644	-437.5229	76.2272	0.0000	0.0000	0.0000	0.0000;
	1041	273	0.000824	0.010499	0.3754	2487	2487	2487	1	0	1	0	0	-303.3654	56.9822	304.0867	-89.6740	0.0000	0.0000	0.0000	0.0000;
	1390	273	0.00133	0.014252	0.3263	1579	1579	1579	1	0	1	0	0	-282.7649	-38.1632	283.7404	12.6243	0.0000	0.0000	0.0000	0.0000;
	705	273	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0	438.0805	-84.3644	-437.5229	76.2272	0.0000	0.0000	0.0000	0.0000;
	1041	273	0.000824	0.010505	0.3754	2487	2487	2487	1	0	1	0	0	-303.1967	56.9244	303.9172	-89.6214	0.0000	0.0000	0.0000	0.0000;
	1079	274	0.001936	0.012879	0.0243	535	535	535	1	0	1	0	0	50.0450	5.9334	-50.0000	-8.3000	0.0000	0.0000	0.0000	0.0000;
	1236	275	0.000164	0.001106	0.002	471	471	471	1	0	1	0	0	17.6005	-2.6172	-17.6000	2.4000	0.0000	0.0000	0.0000	0.0000;
	318	276	0.000336	0.000849	0.1448	428	428	428	1	0	1	0	0	33.6426	-11.4687	-33.6390	-3.8288	0.0000	0.0000	0.0000	0.0000;
	341	276	0.000178	0.000691	0.1002	311	311	311	1	0	1	0	0	-71.5019	-9.1220	71.5105	-1.4342	0.0000	0.0000	0.0000	0.0000;
	1371	276	0.000316	0.001304	0.1863	404	404	404	1	0	1	0	0	-19.3000	0.1000	19.3014	-19.7877	0.0000	0.0000	0.0000	0.0000;
	1381	276	9.9e-05	0.000612	0.082	387	387	387	1	0	1	0	0	79.8799	-36.5743	-79.8729	27.9507	0.0000	0.0000	0.0000	0.0000;
	1334	279	0.001146	0.007111	0.2238	298	298	298	1	0	1	0	0	-93.1031	6.4624	93.1962	-30.7307	0.0000	0.0000	0.0000	0.0000;
	596	280	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0	-154.9542	29.5008	155.2234	-58.4466	0.0000	0.0000	0.0000	0.0000;
	1008	280	0.000547	0.010021	0.2801	2487	2487	2487	1	0	1	0	0	335.8217	-61.7163	-335.2429	41.7986	0.0000	0.0000	0.0000	0.0000;
	1243	280	0.001184	0.012029	0.309	1711	1711	1711	1	0	1	0	0	118.8189	-67.2991	-118.6367	35.5248	0.0000	0.0000	0.0000	0.0000;
	458	280	0.000369	0.006726	0.1892	2487	2487	2487	1	0	1	0	0	164.5400	-69.0173	-164.4363	50.2925	0.0000	0.0000	0.0000	0.0000;
	597	280	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0	-152.5097	31.3357	152.7728	-60.3588	0.0000	0.0000	0.0000	0.0000;
	1242	280	0.001177	0.012029	0.309	1711	1711	1711	1	0	1	0	0	66.3035	-71.6370	-66.2228	38.8698	0.0000	0.0000	0.0000	0.0000;
	1460	281	7.9e-05	0.000316	0.001	328	328	328	1	0	1	0	0	0.0000	-0.1098	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1120	283	0.001956	0.008844	0.0027	0	0	0	1	0	1	0	0	-34.0776	-1.7944	34.0996	1.6144	0.0000	0.0000	0.0000	0.0000;
	1527	285	0.000198	0.000672	0.1509	257	257	257	1	0	1	0	0	65.6080	-17.2706	-65.6000	1.0000	0.0000	0.0000	0.0000	0.0000;
	1526	284	0.000198	0.000691	0.1529	257	257	257	1	0	1	0	0	25.8016	-23.5436	-25.8000	6.7000	0.0000	0.0000	0.0000	0.0000;
	557	286	0.009264	0.031822	0.0567	289	289	289	1	0	1	0	0	-62.3755	3.7251	62.7062	-8.8657	0.0000	0.0000	0.0000	0.0000;
	398	288	2e-05	0.000198	0.0051	0	0	0	1	0	1	0	0	17.6001	1.4541	-17.6000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	398	287	4e-05	0.000198	0.0061	0	0	0	1	0	1	0	0	19.7001	-1.4530	-19.7000	0.8000	0.0000	0.0000	0.0000	0.0000;
	1169	289	0.00322	0.021689	0.0688	452	452	452	1	0	1	0	0	-22.6951	-3.8300	22.7105	-3.5056	0.0000	0.0000	0.0000	0.0000;
	406	290	0.003516	0.016415	0.0273	354	354	354	1	0	1	0	0	-48.7478	0.1346	48.8255	-2.7151	0.0000	0.0000	0.0000	0.0000;
	896	290	0.004168	0.028346	0.0537	356	356	356	1	0	1	0	0	-29.3459	-13.6366	29.3839	8.1210	0.0000	0.0000	0.0000	0.0000;
	945	290	0.001936	0.00883	0.0445	0	0	0	1	0	1	0	0	-21.4000	16.2000	21.4144	-20.9440	0.0000	0.0000	0.0000	0.0000;
	1115	290	0.008099	0.036603	0.0901	369	369	369	1	0	1	0	0	-82.6112	12.3469	83.1462	-19.6482	0.0000	0.0000	0.0000	0.0000;
	1409	290	0.000948	0.005886	0.0289	0	0	0	1	0	1	0	0	6.6000	13.1000	-6.5977	-16.2086	0.0000	0.0000	0.0000	0.0000;
	406	290	0.002331	0.015724	0.0451	428	428	428	1	0	1	0	0	-51.4850	-4.0211	51.5425	-0.4537	0.0000	0.0000	0.0000	0.0000;
	1408	290	0.000948	0.005748	0.0304	0	0	0	1	0	1	0	0	-1.5000	-1.9000	1.5000	-1.3817	0.0000	0.0000	0.0000	0.0000;
	406	290	0.002311	0.015763	0.0435	440	440	440	1	0	1	0	0	-51.3671	-4.0136	51.4238	-0.2894	0.0000	0.0000	0.0000	0.0000;
	1067	290	0.000336	0.002331	0.004	356	356	356	1	0	1	0	0	-1.5000	1.2000	1.5000	-1.6318	0.0000	0.0000	0.0000	0.0000;
	861	290	0.000211	0.001199	0.0405	307	307	307	1	0	1	0	0	5.0000	-30.2454	-4.9984	25.8834	0.0000	0.0000	0.0000	0.0000;
	860	290	0.000209	0.001189	0.0405	307	307	307	1	0	1	0	0	5.0000	-30.2499	-4.9984	25.8879	0.0000	0.0000	0.0000	0.0000;
	294	291	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0	-201.7231	80.2845	201.7322	-80.8292	0.0000	0.0000	0.0000	0.0000;
	308	291	0.00126	0.014141	0.2845	1191	1191	1191	1	0	1	0	0	230.0912	-41.9386	-229.4717	17.8128	0.0000	0.0000	0.0000	0.0000;
	1068	293	7.9e-05	0.000859	0.0173	1204	1204	1204	1	0	1	0	0	-4.1000	-0.8000	4.1000	-1.1115	0.0000	0.0000	0.0000	0.0000;
	1260	292	0.001904	0.021302	0.4679	1566	1566	1566	1	0	1	0	0	399.0843	-45.9476	-396.3053	25.8445	0.0000	0.0000	0.0000	0.0000;
	1383	293	0.001517	0.01687	0.3494	1659	1659	1659	1	0	1	0	0	-156.0515	26.0013	156.4110	-60.7846	0.0000	0.0000	0.0000	0.0000;
	1448	292	2.1e-05	0.000187	0.0029	1828	1828	1828	1	0	1	0	0	-474.6768	121.3843	474.7228	-121.2914	0.0000	0.0000	0.0000	0.0000;
	294	292	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0	201.7231	-80.2845	-201.7141	79.7395	0.0000	0.0000	0.0000	0.0000;
	308	291	0.00126	0.01412	0.2859	1191	1191	1191	1	0	1	0	0	230.4272	-42.0842	-229.8059	17.8157	0.0000	0.0000	0.0000	0.0000;
	839	293	0.000983	0.010949	0.2397	1711	1711	1711	1	0	1	0	0	-434.2068	-45.8556	435.9213	38.6800	0.0000	0.0000	0.0000	0.0000;
	891	293	0.001711	0.017348	0.4476	1828	1828	1828	1	0	1	0	0	-222.3386	26.5875	223.1388	-68.1309	0.0000	0.0000	0.0000	0.0000;
	1260	293	0.001281	0.018476	0.491	1842	1842	1842	1	0	1	0	0	410.0940	-70.3979	-408.1027	45.1331	0.0000	0.0000	0.0000	0.0000;
	1260	293	0.001274	0.018324	0.4837	1842	1842	1842	1	0	1	0	0	413.4818	-70.4386	-411.4684	46.2139	0.0000	0.0000	0.0000	0.0000;
	348	295	0.002943	0.02001	0.0375	524	524	524	1	0	1	0	0	254.2765	-26.2295	-252.4641	34.5850	0.0000	0.0000	0.0000	0.0000;
	810	295	0.005926	0.04079	0.077	558	558	558	1	0	1	0	0	-185.7215	70.1261	187.8990	-63.3994	0.0000	0.0000	0.0000	0.0000;
	1057	295	0.004571	0.030552	0.0557	558	558	558	1	0	1	0	0	-81.8880	40.5667	82.2538	-44.0586	0.0000	0.0000	0.0000	0.0000;
	1359	295	0.002121	0.009661	0.0162	355	355	355	1	0	1	0	0	-149.0028	65.5803	149.5339	-64.8781	0.0000	0.0000	0.0000	0.0000;
	1461	295	0.002969	0.013217	0.0233	400	400	400	1	0	1	0	0	10.7085	-21.2318	-10.6939	18.8398	0.0000	0.0000	0.0000	0.0000;
	1488	295	0.005551	0.025146	0.0445	391	391	391	1	0	1	0	0	138.6794	-18.7041	-137.6608	18.6029	0.0000	0.0000	0.0000	0.0000;
	556	296	0.000409	0.005409	0.1877	2487	2487	2487	1	0	1	0	0	-424.1322	-10.8727	424.8164	-0.3006	0.0000	0.0000	0.0000	0.0000;
	709	296	0.001371	0.013871	0.361	1828	1828	1828	1	0	1	0	0	-71.0730	0.4170	71.1420	-38.7472	0.0000	0.0000	0.0000	0.0000;
	1416	296	0.002154	0.021884	0.566	1917	1917	1917	1	0	1	0	0	34.6694	-66.5123	-34.6183	6.3504	0.0000	0.0000	0.0000	0.0000;
	556	296	0.000416	0.005443	0.1877	2487	2487	2487	1	0	1	0	0	-421.4574	-10.5268	422.1446	-0.7041	0.0000	0.0000	0.0000	0.0000;
	709	296	0.001364	0.01383	0.3596	1828	1828	1828	1	0	1	0	0	-71.2894	0.5373	71.3584	-38.7141	0.0000	0.0000	0.0000	0.0000;
	1416	296	0.002154	0.021877	0.566	1917	1917	1917	1	0	1	0	0	34.6792	-66.5249	-34.6281	6.3632	0.0000	0.0000	0.0000	0.0000;
	342	297	0.000968	0.002943	0.3453	0	0	0	1	0	1	0	0	-47.8007	4.2725	47.8255	-42.3192	0.0000	0.0000	0.0000	0.0000;
	371	297	0.000217	0.000849	0.0931	331	331	331	1	0	1	0	0	-51.6609	31.7592	51.6688	-42.0065	0.0000	0.0000	0.0000	0.0000;
	895	297	0.001205	0.002746	0.4668	0	0	0	1	0	1	0	0	-17.8000	1.2000	17.8114	-52.7243	0.0000	0.0000	0.0000	0.0000;
	1130	297	0.000454	0.002331	0.0516	272	272	272	1	0	1	0	0	-38.3002	-5.5233	38.3062	-0.1400	0.0000	0.0000	0.0000	0.0000;
	1385	297	0.001284	0.0096	0.038	335	335	335	1	0	1	0	0	64.6453	-42.0684	-64.5777	38.3908	0.0000	0.0000	0.0000	0.0000;
	1411	298	0.001225	0.006104	0.0203	323	323	323	1	0	1	0	0	-2.0809	5.7058	2.0815	-7.8477	0.0000	0.0000	0.0000	0.0000;
	370	298	0.000257	0.000849	0.1893	268	268	268	1	0	1	0	0	33.3027	-11.8154	-33.3000	-8.1695	0.0000	0.0000	0.0000	0.0000;
	1131	298	0.000553	0.002548	0.0486	272	272	272	1	0	1	0	0	-59.6000	-20.0000	59.6202	14.9641	0.0000	0.0000	0.0000	0.0000;
	1385	297	0.001284	0.00956	0.038	335	335	335	1	0	1	0	0	64.8889	-42.2684	-64.8208	38.5928	0.0000	0.0000	0.0000	0.0000;
	1385	297	0.000909	0.00879	0.039	833	833	833	1	0	1	0	0	72.1322	-43.8241	-72.0747	40.0868	0.0000	0.0000	0.0000	0.0000;
	1502	297	0.000533	0.005096	0.0248	935	935	935	1	0	1	0	0	41.1074	-41.8061	-41.0913	39.2273	0.0000	0.0000	0.0000	0.0000;
	623	299	0.000277	0.002618	0.0693	921	921	921	1	0	1	0	0	-479.3492	163.5568	480.0000	-164.9881	0.0000	0.0000	0.0000	0.0000;
	435	303	0.007802	0.052444	0.1018	401	401	401	1	0	1	0	0	86.9157	1.6111	-86.3799	-9.1879	0.0000	0.0000	0.0000	0.0000;
	794	303	0.003101	0.020563	0.0385	558	558	558	1	0	1	0	0	-12.1860	-14.3147	12.1946	10.1919	0.0000	0.0000	0.0000	0.0000;
	1057	303	0.003761	0.025235	0.0456	558	558	558	1	0	1	0	0	61.3880	-37.5667	-61.2131	33.8080	0.0000	0.0000	0.0000	0.0000;
	1413	303	0.008889	0.032197	0.0537	357	357	357	1	0	1	0	0	-13.8028	3.6321	13.8218	-9.4128	0.0000	0.0000	0.0000	0.0000;
	435	303	0.01442	0.071763	0.1291	372	372	372	1	0	1	0	0	63.1431	-5.0910	-62.6235	-6.4993	0.0000	0.0000	0.0000	0.0000;
	739	304	0.000381	0.007008	0.2079	2487	2487	2487	1	0	1	0	0	-733.1746	66.9588	735.1013	-53.8418	0.0000	0.0000	0.0000	0.0000;
	739	305	0.000374	0.006434	0.2209	2487	2487	2487	1	0	1	0	0	-628.4443	21.9480	629.8222	-22.0130	0.0000	0.0000	0.0000	0.0000;
	801	306	0.001679	0.017284	0.0582	507	507	507	1	0	1	0	0	169.7479	19.1953	-169.2857	-20.5984	0.0000	0.0000	0.0000	0.0000;
	801	306	0.001501	0.018568	0.0562	388	388	388	1	0	1	0	0	157.8804	20.3467	-157.5213	-21.8544	0.0000	0.0000	0.0000	0.0000;
	734	307	0.00079	0.005345	0.0354	440	440	440	1	0	1	0	0	-106.9334	4.8701	107.0173	-8.1348	0.0000	0.0000	0.0000	0.0000;
	759	307	0.00255	0.017084	0.0309	471	471	471	1	0	1	0	0	-60.4211	-0.3290	60.5073	-2.4354	0.0000	0.0000	0.0000	0.0000;
	734	307	0.000745	0.005047	0.0349	440	440	440	1	0	1	0	0	-113.2518	5.2770	113.3404	-8.4541	0.0000	0.0000	0.0000	0.0000;
	550	308	0.000741	0.009716	0.335	2487	2487	2487	1	0	1	0	0	594.6615	-30.2591	-592.2664	25.0568	0.0000	0.0000	0.0000	0.0000;
	1386	308	0.000422	0.004709	0.0953	1774	1774	1774	1	0	1	0	0	-48.0074	-8.4296	48.0164	-1.8646	0.0000	0.0000	0.0000	0.0000;
	550	308	0.000741	0.009709	0.335	2487	2487	2487	1	0	1	0	0	595.0871	-30.3002	-592.6885	25.1203	0.0000	0.0000	0.0000	0.0000;
	1386	308	0.000422	0.004758	0.0953	1774	1774	1774	1	0	1	0	0	-47.5139	-8.4401	47.5227	-1.8552	0.0000	0.0000	0.0000	0.0000;
	1386	308	0.000644	0.005035	0.1112	1397	1397	1397	1	0	1	0	0	-44.7967	-7.3810	44.8086	-4.6547	0.0000	0.0000	0.0000	0.0000;
	854	309	0.004514	0.029863	0.1096	439	439	439	1	0	1	0	0	97.3251	-37.6279	-96.9000	28.2000	0.0000	0.0000	0.0000	0.0000;
	1337	311	1.4e-05	0.000208	0.0058	2487	2487	2487	1	0	1	0	0	-1508.4040	156.1984	1508.7004	-152.4244	0.0000	0.0000	0.0000	0.0000;
	1337	310	2.1e-05	0.000242	0.0087	2487	2487	2487	1	0	1	0	0	-1499.2597	177.5466	1499.7004	-173.4130	0.0000	0.0000	0.0000	0.0000;
	516	312	0.002402	0.015149	0.0582	472	472	472	1	0	1	0	0	-17.1238	-35.8442	17.1550	29.8716	0.0000	0.0000	0.0000	0.0000;
	667	312	0.000889	0.005333	0.0101	473	473	473	1	0	1	0	0	9.9591	19.5195	-9.9550	-20.5716	0.0000	0.0000	0.0000	0.0000;
	619	313	0.000751	0.004978	0.0091	575	575	575	1	0	1	0	0	99.7438	-13.5342	-99.6749	12.9874	0.0000	0.0000	0.0000	0.0000;
	767	313	0.001738	0.011694	0.0213	558	558	558	1	0	1	0	0	-126.0103	25.5060	126.2714	-26.0996	0.0000	0.0000	0.0000	0.0000;
	619	313	0.000652	0.004346	0.0081	575	575	575	1	0	1	0	0	114.2750	-15.2821	-114.1965	14.9122	0.0000	0.0000	0.0000	0.0000;
	427	314	0.000593	0.002667	0.0051	374	374	374	1	0	1	0	0	32.2062	7.3940	-32.2000	-7.9000	0.0000	0.0000	0.0000	0.0000;
	427	315	0.000591	0.00268	0.0046	432	432	432	1	0	1	0	0	28.6046	2.1394	-28.6000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	999	316	0.000972	0.012113	0.1636	1786	1786	1786	1	0	1	0	0	138.3616	174.0104	-137.9363	-188.1383	0.0000	0.0000	0.0000	0.0000;
	442	317	0.003477	0.023249	0.0425	416	416	416	1	0	1	0	0	180.3162	15.1782	-179.2908	-13.0114	0.0000	0.0000	0.0000	0.0000;
	610	317	0.006341	0.042232	0.078	415	415	415	1	0	1	0	0	-37.5957	11.1584	37.6908	-19.0886	0.0000	0.0000	0.0000	0.0000;
	1449	319	4.5e-05	8.9e-05	0.0007	0	0	0	1	0	1	0	0	8.2000	4.3251	-8.2000	-4.4000	0.0000	0.0000	0.0000	0.0000;
	359	320	0.002601	0.017284	0.0324	471	471	471	1	0	1	0	0	-54.0000	15.6000	54.0763	-18.6433	0.0000	0.0000	0.0000	0.0000;
	1427	320	0.008257	0.036427	0.0582	379	379	379	1	0	1	0	0	245.3279	-18.7309	-240.8566	32.0255	0.0000	0.0000	0.0000	0.0000;
	658	321	0.001857	0.014461	0.0481	376	376	376	1	0	1	0	0	18.5967	-54.0074	-18.5449	49.2177	0.0000	0.0000	0.0000	0.0000;
	1364	321	0.003202	0.030829	0.1164	376	376	376	1	0	1	0	0	-15.6052	27.1361	15.6449	-39.5177	0.0000	0.0000	0.0000	0.0000;
	708	323	0.006005	0.02878	0.0496	370	370	370	1	0	1	0	0	38.9504	-0.9417	-38.8660	-4.0014	0.0000	0.0000	0.0000	0.0000;
	841	323	0.003595	0.0176	0.0294	354	354	354	1	0	1	0	0	55.8420	-12.1350	-55.7340	9.5014	0.0000	0.0000	0.0000	0.0000;
	1405	324	0.002133	0.014756	0.0294	0	0	0	1	0	1	0	0	17.7069	3.2875	-17.7000	-6.3000	0.0000	0.0000	0.0000	0.0000;
	1030	325	0.00642	0.043852	0.083	391	391	391	1	0	1	0	0	71.3691	-3.1416	-71.0795	-4.2159	0.0000	0.0000	0.0000	0.0000;
	1193	325	0.003002	0.020227	0.0385	391	391	391	1	0	1	0	0	20.7446	-23.6511	-20.7205	19.5159	0.0000	0.0000	0.0000	0.0000;
	1044	326	8.9e-05	0.000751	0.079	426	426	426	1	0	1	0	0	-222.1199	20.0993	222.1607	-28.3576	0.0000	0.0000	0.0000	0.0000;
	361	328	0.003477	0.018074	0.0304	311	311	311	1	0	1	0	0	63.3364	-6.3228	-63.2062	3.7284	0.0000	0.0000	0.0000	0.0000;
	825	328	0.003141	0.015526	0.0268	253	253	253	1	0	1	0	0	-17.7464	1.6705	17.7559	-4.5036	0.0000	0.0000	0.0000	0.0000;
	941	328	0.000237	0.001541	0.0091	420	420	420	1	0	1	0	0	2.9612	-3.6719	-2.9612	2.6942	0.0000	0.0000	0.0000	0.0000;
	616	329	0.001086	0.00642	0.0121	455	455	455	1	0	1	0	0	36.1041	-5.2668	-36.0913	3.9822	0.0000	0.0000	0.0000	0.0000;
	760	329	0.004464	0.021452	0.0385	255	255	255	1	0	1	0	0	49.2857	11.5645	-49.1826	-15.4167	0.0000	0.0000	0.0000	0.0000;
	703	330	0.000158	0.000474	0.0506	278	278	278	1	0	1	0	0	-25.8000	-2.2000	25.8010	-3.3517	0.0000	0.0000	0.0000	0.0000;
	848	330	0.000198	0.00077	0.0972	311	311	311	1	0	1	0	0	68.4094	-7.0904	-68.4010	-3.5483	0.0000	0.0000	0.0000	0.0000;
	1451	331	1.6e-05	9.9e-05	0.001	471	471	471	1	0	1	0	0	19.5001	4.8922	-19.5000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	1450	332	1.6e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0	17.7000	-2.9079	-17.7000	2.8000	0.0000	0.0000	0.0000	0.0000;
	1109	333	0.005531	0.037215	0.0678	575	575	575	1	0	1	0	0	47.7179	-11.8665	-47.6000	5.2000	0.0000	0.0000	0.0000	0.0000;
	1298	2072	0.004365	0.029491	0.0537	575	575	575	1	0	1	0	0	121.0610	-23.8283	-120.4542	22.0893	0.0000	0.0000	0.0000	0.0000;
	1109	2072	0.005452	0.036365	0.0668	575	575	575	1	0	1	0	0	-10.0356	12.9041	10.0542	-20.0893	0.0000	0.0000	0.0000	0.0000;
	427	334	0.003002	0.014163	0.0253	432	432	432	1	0	1	0	0	-1.6795	8.2845	1.6822	-10.9181	0.0000	0.0000	0.0000	0.0000;
	555	334	0.001778	0.009837	0.0248	432	432	432	1	0	1	0	0	113.8111	23.3464	-113.5822	-24.6819	0.0000	0.0000	0.0000	0.0000;
	435	335	0.005491	0.037076	0.0658	535	535	535	1	0	1	0	0	161.5381	-10.5761	-160.2422	12.0684	0.0000	0.0000	0.0000	0.0000;
	1201	335	0.000454	0.0032	0.0051	471	471	471	1	0	1	0	0	-15.7000	-0.2000	15.7010	-0.3530	0.0000	0.0000	0.0000	0.0000;
	1452	335	0.00083	0.005669	0.0111	558	558	558	1	0	1	0	0	-250.3019	16.5328	250.7786	-14.4949	0.0000	0.0000	0.0000	0.0000;
	435	335	0.005412	0.036543	0.0658	558	558	558	1	0	1	0	0	163.8943	-10.6769	-162.5795	12.2968	0.0000	0.0000	0.0000	0.0000;
	435	335	0.005432	0.036543	0.0658	558	558	558	1	0	1	0	0	163.8775	-10.7641	-162.5580	12.3826	0.0000	0.0000	0.0000	0.0000;
	1010	340	0.00877	0.026489	0.0435	0	0	0	1	0	1	0	0	13.4939	9.8353	-13.4674	-14.5099	0.0000	0.0000	0.0000	0.0000;
	1159	340	0.000968	0.003516	0.0061	0	0	0	1	0	1	0	0	33.0000	7.7033	-32.9898	-8.3305	0.0000	0.0000	0.0000	0.0000;
	1531	340	0.008099	0.028247	0.0466	0	0	0	1	0	1	0	0	-24.0988	-14.4559	24.1532	9.5975	0.0000	0.0000	0.0000	0.0000;
	988	340	0.001521	0.00721	0.0121	270	270	270	1	0	1	0	0	-22.2944	-14.5127	22.3040	13.2429	0.0000	0.0000	0.0000	0.0000;
	484	341	0.000138	0.000573	0.0699	259	259	259	1	0	1	0	0	-37.7000	-8.8000	37.7019	1.4220	0.0000	0.0000	0.0000	0.0000;
	892	343	0.000198	0.000731	0.647	420	420	420	1	0	1	0	0	-157.4717	26.8304	157.5237	-97.1431	0.0000	0.0000	0.0000	0.0000;
	955	343	0.000652	0.002351	0.5123	288	288	288	1	0	1	0	0	-83.8775	14.2427	83.9302	-69.8945	0.0000	0.0000	0.0000	0.0000;
	1482	343	0.000593	0.005649	0.0223	656	656	656	1	0	1	0	0	179.8711	-83.9302	-179.6563	83.5546	0.0000	0.0000	0.0000	0.0000;
	892	343	0.000182	0.000622	0.5559	420	420	420	1	0	1	0	0	-182.5212	45.9539	182.5866	-106.3081	0.0000	0.0000	0.0000	0.0000;
	955	343	0.000652	0.00237	0.5133	288	288	288	1	0	1	0	0	-83.3388	13.7019	83.3907	-69.4640	0.0000	0.0000	0.0000	0.0000;
	1481	343	0.000612	0.005669	0.0278	935	935	935	1	0	1	0	0	185.6696	-88.6320	-185.4316	87.8180	0.0000	0.0000	0.0000	0.0000;
	892	343	0.000237	0.002114	0.1954	426	426	426	1	0	1	0	0	-58.7752	2.6615	58.7831	-23.8842	0.0000	0.0000	0.0000	0.0000;
	1469	343	0.000217	0.002054	0.0197	935	935	935	1	0	1	0	0	215.8979	-66.2747	-215.7965	65.0904	0.0000	0.0000	0.0000	0.0000;
	1470	343	0.000217	0.002035	0.0147	935	935	935	1	0	1	0	0	174.7685	-82.0121	-174.6943	81.1076	0.0000	0.0000	0.0000	0.0000;
	981	345	0.00287	0.017709	0.0334	455	455	455	1	0	1	0	0	27.0526	-24.6333	-27.0199	21.1562	0.0000	0.0000	0.0000	0.0000;
	1456	346	0.002015	0.012879	0.0243	296	296	296	1	0	1	0	0	-8.2950	-1.1178	8.2963	-1.5561	0.0000	0.0000	0.0000	0.0000;
	557	345	0.00482	0.03119	0.0577	296	296	296	1	0	1	0	0	-35.4116	-0.0472	35.4668	-5.9653	0.0000	0.0000	0.0000	0.0000;
	559	347	0.000529	0.008085	0.2498	2487	2487	2487	1	0	1	0	0	207.7174	-36.4895	-207.5088	11.9998	0.0000	0.0000	0.0000	0.0000;
	882	347	0.001142	0.014569	0.3855	1746	1746	1746	1	0	1	0	0	179.3901	-13.5480	-179.0597	-25.0962	0.0000	0.0000	0.0000	0.0000;
	607	348	0.002884	0.019358	0.0714	471	471	471	1	0	1	0	0	34.8483	11.3748	-34.8093	-18.7049	0.0000	0.0000	0.0000	0.0000;
	990	348	0.004978	0.024514	0.0435	383	383	383	1	0	1	0	0	-125.9196	2.0056	126.6736	-2.8763	0.0000	0.0000	0.0000	0.0000;
	1031	348	0.015328	0.102262	0.1903	558	558	558	1	0	1	0	0	-127.2681	3.2420	129.7036	-6.8751	0.0000	0.0000	0.0000	0.0000;
	1224	348	0.005531	0.02797	0.0567	357	357	357	1	0	1	0	0	-168.0193	19.6117	169.5315	-17.9485	0.0000	0.0000	0.0000	0.0000;
	1515	348	0.001067	0.007289	0.0486	487	487	487	1	0	1	0	0	-117.6159	9.4264	117.7568	-13.6107	0.0000	0.0000	0.0000	0.0000;
	338	348	5.9e-05	0.000889	0.003	935	935	935	1	0	1	0	0	685.8000	-29.4240	-685.5377	33.0590	0.0000	0.0000	0.0000	0.0000;
	990	348	0.002805	0.019002	0.0365	558	558	558	1	0	1	0	0	-164.0471	-5.1561	164.7676	6.1913	0.0000	0.0000	0.0000	0.0000;
	1488	348	0.001027	0.006775	0.0121	558	558	558	1	0	1	0	0	-226.0210	59.1382	226.5493	-56.9372	0.0000	0.0000	0.0000	0.0000;
	336	348	7.9e-05	0.00083	0.002	935	935	935	1	0	1	0	0	580.0000	-197.5257	-579.7195	200.2615	0.0000	0.0000	0.0000	0.0000;
	337	348	5.9e-05	0.000652	0.001	935	935	935	1	0	1	0	0	605.0000	-214.2730	-604.7702	216.7073	0.0000	0.0000	0.0000	0.0000;
	436	350	0.003102	0.031524	0.8202	1579	1579	1579	1	0	1	0	0	151.4868	-64.1018	-150.8343	-20.2871	0.0000	0.0000	0.0000	0.0000;
	742	350	0.001168	0.011767	0.3018	1579	1579	1579	1	0	1	0	0	-168.6377	35.5772	168.9630	-65.9806	0.0000	0.0000	0.0000	0.0000;
	436	350	0.00313	0.031724	0.8202	1579	1579	1579	1	0	1	0	0	150.5231	-64.0226	-149.8730	-20.4084	0.0000	0.0000	0.0000	0.0000;
	743	350	0.001163	0.011728	0.3018	1579	1579	1579	1	0	1	0	0	-168.8961	29.8108	169.2154	-60.2512	0.0000	0.0000	0.0000	0.0000;
	786	350	0.004905	0.049964	1.301	1579	1579	1579	1	0	1	0	0	-248.1741	-19.4714	250.9808	-97.5850	0.0000	0.0000	0.0000	0.0000;
	339	350	2.1e-05	0.000249	0.0058	921	921	921	1	0	1	0	0	252.9179	-38.6257	-252.9055	38.1273	0.0000	0.0000	0.0000	0.0000;
	352	351	0.001027	0.004721	0.0081	354	354	354	1	0	1	0	0	6.3999	15.0807	-6.3972	-15.9378	0.0000	0.0000	0.0000	0.0000;
	836	351	0.001027	0.004899	0.0091	408	408	408	1	0	1	0	0	88.4812	-19.4400	-88.4028	18.8378	0.0000	0.0000	0.0000	0.0000;
	826	352	0.002548	0.012346	0.0203	405	405	405	1	0	1	0	0	0.2000	1.4000	-0.1999	-3.5807	0.0000	0.0000	0.0000	0.0000;
	365	353	0.004721	0.031348	0.0587	434	434	434	1	0	1	0	0	-19.8168	-46.4625	19.9179	40.8191	0.0000	0.0000	0.0000	0.0000;
	1363	353	0.003556	0.023585	0.0435	416	416	416	1	0	1	0	0	94.1388	31.9562	-93.8179	-34.6191	0.0000	0.0000	0.0000	0.0000;
	473	354	0.00156	0.01039	0.0192	482	482	482	1	0	1	0	0	84.9542	-34.6078	-84.8362	33.2703	0.0000	0.0000	0.0000	0.0000;
	547	354	0.001084	0.005086	0.0111	361	361	361	1	0	1	0	0	-65.6432	16.1151	65.6881	-17.1345	0.0000	0.0000	0.0000	0.0000;
	898	354	0.002153	0.012978	0.0243	454	454	454	1	0	1	0	0	46.6725	-0.5781	-46.6302	-1.8621	0.0000	0.0000	0.0000	0.0000;
	547	354	0.0011	0.004978	0.0142	353	353	353	1	0	1	0	0	-66.8288	16.7793	66.8762	-18.1383	0.0000	0.0000	0.0000	0.0000;
	898	354	0.002173	0.013017	0.0243	454	454	454	1	0	1	0	0	46.5256	-0.6276	-46.4832	-1.8134	0.0000	0.0000	0.0000	0.0000;
	1454	355	0.000158	0.000691	0.001	274	274	274	1	0	1	0	0	-61.9922	39.9238	62.0000	-40.0000	0.0000	0.0000	0.0000	0.0000;
	858	356	0.002544	0.02015	0.0348	561	561	561	1	0	1	0	0	-56.5527	8.4159	56.6277	-11.7177	0.0000	0.0000	0.0000	0.0000;
	1239	356	0.003727	0.028836	0.0527	562	562	562	1	0	1	0	0	15.2358	-5.9614	-15.2277	0.1277	0.0000	0.0000	0.0000	0.0000;
	382	357	3.5e-05	0.000512	0.0144	1382	1382	1382	1	0	1	0	0	382.8670	-51.8242	-382.8201	50.9070	0.0000	0.0000	0.0000	0.0000;
	1008	357	0.001887	0.019088	0.4938	1611	1611	1611	1	0	1	0	0	-493.7997	-27.8559	498.0355	16.3885	0.0000	0.0000	0.0000	0.0000;
	1271	357	0.001579	0.01509	0.4087	1611	1611	1611	1	0	1	0	0	4.7777	1.3728	-4.7690	-46.9547	0.0000	0.0000	0.0000	0.0000;
	1320	357	0.000949	0.009342	0.2426	1611	1611	1611	1	0	1	0	0	251.6774	22.7326	-251.1318	-44.5107	0.0000	0.0000	0.0000	0.0000;
	381	357	3.5e-05	0.000506	0.0144	1382	1382	1382	1	0	1	0	0	382.8670	-51.8323	-382.8201	50.9070	0.0000	0.0000	0.0000	0.0000;
	1008	357	0.001874	0.018954	0.491	1611	1611	1611	1	0	1	0	0	-497.2901	-27.7048	501.5564	16.8481	0.0000	0.0000	0.0000	0.0000;
	1320	357	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0	246.5587	21.6329	-246.0235	-44.1695	0.0000	0.0000	0.0000	0.0000;
	383	357	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0	382.8670	-51.7771	-382.8201	50.9068	0.0000	0.0000	0.0000	0.0000;
	1320	357	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0	246.5587	21.6329	-246.0235	-44.1695	0.0000	0.0000	0.0000	0.0000;
	384	357	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0	-40.0001	-18.2632	40.0007	16.6692	0.0000	0.0000	0.0000	0.0000;
	1455	358	0.000869	0.006025	0.0101	502	502	502	1	0	1	0	0	21.1055	14.5677	-21.1000	-15.6000	0.0000	0.0000	0.0000	0.0000;
	478	361	0.001027	0.006677	0.0121	488	488	488	1	0	1	0	0	-110.1989	-4.4902	110.3152	3.9439	0.0000	0.0000	0.0000	0.0000;
	601	360	0.009521	0.064237	0.1215	375	375	375	1	0	1	0	0	46.6485	-13.0368	-46.4522	1.2857	0.0000	0.0000	0.0000	0.0000;
	825	361	0.002133	0.023348	0.0648	502	502	502	1	0	1	0	0	-61.9378	-3.2717	62.0140	-2.8667	0.0000	0.0000	0.0000	0.0000;
	941	362	0.002232	0.007802	0.0142	287	287	287	1	0	1	0	0	-50.7612	0.2719	50.8147	-1.6122	0.0000	0.0000	0.0000	0.0000;
	1137	360	0.000593	0.002588	0.0162	261	261	261	1	0	1	0	0	-92.0000	-15.6000	92.0479	14.0669	0.0000	0.0000	0.0000	0.0000;
	1166	360	2e-05	0.015803	0	287	287	287	1	0	1	0	0	-50.8152	1.6075	50.8157	-1.2281	0.0000	0.0000	0.0000	0.0000;
	1182	361	0.001778	0.016356	0.0405	502	502	502	1	0	1	0	0	-9.3000	4.3000	9.3021	-8.6472	0.0000	0.0000	0.0000	0.0000;
	1258	361	0.011694	0.078657	0.1519	375	375	375	1	0	1	0	0	37.0361	-14.7368	-36.8822	-0.5728	0.0000	0.0000	0.0000	0.0000;
	1531	361	0.000237	0.00156	0.0142	0	0	0	1	0	1	0	0	24.0988	14.4559	-24.0970	-15.9743	0.0000	0.0000	0.0000	0.0000;
	478	360	0.001027	0.006657	0.0121	464	464	464	1	0	1	0	0	-117.5168	3.9002	117.6490	-4.3445	0.0000	0.0000	0.0000	0.0000;
	988	360	0.00476	0.022499	0.0375	333	333	333	1	0	1	0	0	22.2944	14.6213	-22.2604	-18.5150	0.0000	0.0000	0.0000	0.0000;
	1166	362	2e-05	0.000198	0	0	0	0	1	0	1	0	0	50.8152	-1.6075	-50.8147	1.6122	0.0000	0.0000	0.0000	0.0000;
	1343	363	0.000462	0.006438	0.1689	1842	1842	1842	1	0	1	0	0	242.2769	-92.2922	-241.9913	78.2646	0.0000	0.0000	0.0000	0.0000;
	1343	363	0.000462	0.006434	0.1689	1842	1842	1842	1	0	1	0	0	242.4230	-92.3545	-242.1371	78.3294	0.0000	0.0000	0.0000	0.0000;
	527	364	0.003234	0.01923	0.0365	410	410	410	1	0	1	0	0	50.9814	-42.4783	-50.8519	39.3586	0.0000	0.0000	0.0000	0.0000;
	557	364	0.019951	0.071546	0.1144	0	0	0	1	0	1	0	0	71.3639	-2.5948	-70.4404	-6.5350	0.0000	0.0000	0.0000	0.0000;
	933	364	0.016	0.053472	0.0861	0	0	0	1	0	1	0	0	-95.9377	16.4031	97.3922	-20.7236	0.0000	0.0000	0.0000	0.0000;
	996	365	0.005472	0.037728	0.0709	411	411	411	1	0	1	0	0	35.8300	-22.7456	-35.7442	15.8514	0.0000	0.0000	0.0000	0.0000;
	1268	365	0.000968	0.00638	0.0111	399	399	399	1	0	1	0	0	-25.0000	-62.3000	25.0408	61.3956	0.0000	0.0000	0.0000	0.0000;
	1499	365	0.005669	0.025639	0.0456	333	333	333	1	0	1	0	0	12.4648	41.0816	-12.3575	-45.4889	0.0000	0.0000	0.0000	0.0000;
	657	366	0.082196	0.171444	0.0486	0	0	0	1	0	1	0	0	-12.6488	9.6197	12.9000	-13.9000	0.0000	0.0000	0.0000	0.0000;
	605	367	0.002825	0.018765	0.0349	575	575	575	1	0	1	0	0	21.1508	-42.1541	-21.0948	38.8499	0.0000	0.0000	0.0000	0.0000;
	722	367	0.000474	0.003101	0.0061	575	575	575	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.6468	0.0000	0.0000	0.0000	0.0000;
	1420	367	0.00173	0.01154	0.0213	566	566	566	1	0	1	0	0	17.3782	10.6598	-17.3711	-12.8740	0.0000	0.0000	0.0000	0.0000;
	1420	367	0.001719	0.011496	0.0289	368	368	368	1	0	1	0	0	17.4413	10.3080	-17.4341	-13.3291	0.0000	0.0000	0.0000	0.0000;
	533	368	0.013472	0.067378	0.1215	413	413	413	1	0	1	0	0	-13.7900	13.1023	13.8620	-25.6914	0.0000	0.0000	0.0000	0.0000;
	1106	368	0.004563	0.02448	0.0425	413	413	413	1	0	1	0	0	-2.9594	37.7434	3.0279	-41.8989	0.0000	0.0000	0.0000	0.0000;
	1433	368	0.010627	0.045511	0.0749	302	302	302	1	0	1	0	0	-21.3034	-11.2824	21.3551	3.6481	0.0000	0.0000	0.0000	0.0000;
	1501	368	0.009798	0.045748	0.0815	337	337	337	1	0	1	0	0	-25.1460	37.9590	25.3648	-45.6679	0.0000	0.0000	0.0000	0.0000;
	1519	368	0.011674	0.053096	0.0921	331	331	331	1	0	1	0	0	-85.7179	26.4549	86.6307	-32.0664	0.0000	0.0000	0.0000	0.0000;
	890	369	0.000812	0.006278	0.1271	1397	1397	1397	1	0	1	0	0	210.7447	-53.5037	-210.4068	41.8772	0.0000	0.0000	0.0000	0.0000;
	1080	369	0.001797	0.019272	0.4216	1711	1711	1711	1	0	1	0	0	-56.0961	-52.8884	56.1613	6.5870	0.0000	0.0000	0.0000	0.0000;
	1365	369	0.003831	0.029281	0.592	1307	1307	1307	1	0	1	0	0	111.7098	-39.9782	-111.2834	-23.2694	0.0000	0.0000	0.0000	0.0000;
	573	371	0.000198	0.0016	0.162	434	434	434	1	0	1	0	0	-32.4010	1.3809	32.4031	-19.2540	0.0000	0.0000	0.0000	0.0000;
	1133	371	0.000454	0.001106	0.1002	268	268	268	1	0	1	0	0	-0.3000	0.9000	0.3002	-11.9644	0.0000	0.0000	0.0000	0.0000;
	1294	370	0.000316	0.000948	0.1094	268	268	268	1	0	1	0	0	-90.4032	0.5226	90.4278	-12.0020	0.0000	0.0000	0.0000	0.0000;
	559	372	0.00077	0.011178	0.312	1974	1974	1974	1	0	1	0	0	-771.8901	144.6729	776.2162	-116.1439	0.0000	0.0000	0.0000	0.0000;
	623	372	0.00088	0.012722	0.3292	2200	2200	2200	1	0	1	0	0	-115.2366	19.2650	115.3543	-53.5619	0.0000	0.0000	0.0000	0.0000;
	1242	372	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0	893.9348	-148.3947	-891.5705	169.7058	0.0000	0.0000	0.0000	0.0000;
	559	373	0.000771	0.011192	0.291	1842	1842	1842	1	0	1	0	0	-843.7985	164.6385	848.9843	-121.3029	0.0000	0.0000	0.0000	0.0000;
	1243	373	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0	851.0976	-103.5872	-848.9843	121.3029	0.0000	0.0000	0.0000	0.0000;
	512	374	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0	25.6001	5.1798	-25.6000	-5.5000	0.0000	0.0000	0.0000	0.0000;
	1274	375	0.000178	0.000632	0.078	370	370	370	1	0	1	0	0	-84.8000	-9.2300	84.8120	0.9011	0.0000	0.0000	0.0000	0.0000;
	660	377	0.00077	0.005195	0.0091	545	545	545	1	0	1	0	0	-17.6022	1.3463	17.6045	-2.2990	0.0000	0.0000	0.0000	0.0000;
	1026	377	0.000553	0.003694	0.0157	435	435	435	1	0	1	0	0	-17.7008	0.2130	17.7024	-1.8723	0.0000	0.0000	0.0000	0.0000;
	1117	377	0.000514	0.001007	0.1499	0	0	0	1	0	1	0	0	-17.5000	0.7000	17.5018	-16.6436	0.0000	0.0000	0.0000	0.0000;
	1358	377	0.001679	0.008296	0.0152	432	432	432	1	0	1	0	0	30.0315	-32.3848	-30.0014	30.9196	0.0000	0.0000	0.0000	0.0000;
	1420	377	0.002548	0.016968	0.0314	566	566	566	1	0	1	0	0	82.8008	-14.1558	-82.6328	11.9342	0.0000	0.0000	0.0000	0.0000;
	660	377	0.000731	0.004938	0.0091	471	471	471	1	0	1	0	0	-18.5192	1.4382	18.5216	-2.3902	0.0000	0.0000	0.0000	0.0000;
	1026	377	0.000533	0.003635	0.0061	566	566	566	1	0	1	0	0	-17.9992	0.6870	18.0008	-1.3248	0.0000	0.0000	0.0000	0.0000;
	1116	377	0.000494	0.001007	0.1488	0	0	0	1	0	1	0	0	-23.3000	2.5000	23.3030	-18.3239	0.0000	0.0000	0.0000	0.0000;
	530	378	0.000514	0.001185	0.0719	0	0	0	1	0	1	0	0	51.5143	13.9713	-51.5000	-21.6000	0.0000	0.0000	0.0000	0.0000;
	574	379	0.000138	0.000573	0.001	329	329	329	1	0	1	0	0	0.0000	-0.1115	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	752	380	0.000632	0.004168	0.0081	440	440	440	1	0	1	0	0	0.2000	-0.7403	-0.2000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	1456	385	2e-05	0.000198	0.003	354	354	354	1	0	1	0	0	12.8000	1.2692	-12.8000	-1.6000	0.0000	0.0000	0.0000	0.0000;
	397	386	0.0004	0.001244	0.0004	0	0	0	1	0	1	0	0	21.9730	0.9542	-21.9712	-0.9927	0.0000	0.0000	0.0000	0.0000;
	467	386	0.019956	0.0604	0.0198	0	0	0	1	0	1	0	0	-53.3120	1.2644	53.8389	-1.8243	0.0000	0.0000	0.0000	0.0000;
	1113	386	0.017467	0.063733	0.0216	0	0	0	1	0	1	0	0	10.3644	2.6571	-10.3451	-4.9675	0.0000	0.0000	0.0000	0.0000;
	1485	387	0.001233	0.008227	0.0147	525	525	525	1	0	1	0	0	32.4948	1.3130	-32.4828	-2.8260	0.0000	0.0000	0.0000	0.0000;
	598	388	0.003911	0.027062	0.0486	438	438	438	1	0	1	0	0	-137.0799	5.0217	137.7476	-5.7871	0.0000	0.0000	0.0000	0.0000;
	854	388	0.000711	0.006894	0.0223	865	865	865	1	0	1	0	0	-121.3865	7.0610	121.4812	-8.6218	0.0000	0.0000	0.0000	0.0000;
	865	388	0.007012	0.030617	0.0511	455	455	455	1	0	1	0	0	-148.9264	7.8448	150.3531	-7.2559	0.0000	0.0000	0.0000	0.0000;
	1322	388	0.007639	0.051542	0.2291	502	502	502	1	0	1	0	0	-188.4267	12.4899	190.9357	-20.9020	0.0000	0.0000	0.0000	0.0000;
	443	390	0.002597	0.034127	1.1812	2280	2280	2280	1	0	1	0	0	46.3395	-73.9724	-46.2875	-56.4868	0.0000	0.0000	0.0000	0.0000;
	963	390	0.002999	0.033656	0.6729	1559	1559	1559	1	0	1	0	0	-130.5629	-21.7606	131.0288	-47.8734	0.0000	0.0000	0.0000	0.0000;
	1150	390	0.001302	0.013172	0.3408	1727	1727	1727	1	0	1	0	0	-571.0700	42.0400	574.9457	-40.6608	0.0000	0.0000	0.0000	0.0000;
	443	390	0.002597	0.034127	1.1783	2280	2280	2280	1	0	1	0	0	46.3395	-73.8116	-46.2875	-56.3256	0.0000	0.0000	0.0000	0.0000;
	857	390	0.000256	0.002701	0.0693	1579	1579	1579	1	0	1	0	0	-440.4154	-14.5528	440.8633	11.5829	0.0000	0.0000	0.0000	0.0000;
	1150	390	0.001309	0.013255	0.3437	1727	1727	1727	1	0	1	0	0	-567.5046	41.4474	571.3526	-40.6349	0.0000	0.0000	0.0000	0.0000;
	1360	391	0.002765	0.01843	0.0344	540	540	540	1	0	1	0	0	1.4002	-4.1159	-1.4000	0.4000	0.0000	0.0000	0.0000	0.0000;
	601	392	0.002114	0.012662	0.0233	374	374	374	1	0	1	0	0	-167.1160	0.3142	167.6647	0.4572	0.0000	0.0000	0.0000	0.0000;
	1437	392	0.000595	0.004024	0.0081	503	503	503	1	0	1	0	0	110.7327	-11.1324	-110.6647	10.7146	0.0000	0.0000	0.0000	0.0000;
	602	393	0.001264	0.008415	0.0152	433	433	433	1	0	1	0	0	10.3013	-2.9137	-10.3000	1.3000	0.0000	0.0000	0.0000	0.0000;
	1835	395	0.000731	0.001383	0.1853	0	0	0	1	0	1	0	0	-35.6000	10.5000	35.6113	-30.7870	0.0000	0.0000	0.0000	0.0000;
	420	398	0.005867	0.03919	0.083	448	448	448	1	0	1	0	0	89.1086	-4.3496	-88.6777	-1.7054	0.0000	0.0000	0.0000	0.0000;
	1466	398	0.003812	0.025482	0.0466	356	356	356	1	0	1	0	0	108.8420	-5.8077	-108.4225	3.6043	0.0000	0.0000	0.0000	0.0000;
	1058	399	0.00316	0.021017	0.0375	528	528	528	1	0	1	0	0	-45.8370	-0.1896	45.8986	-3.4536	0.0000	0.0000	0.0000	0.0000;
	1079	399	0.004612	0.030706	0.0547	524	524	524	1	0	1	0	0	99.2206	11.5914	-98.7986	-14.7464	0.0000	0.0000	0.0000	0.0000;
	1090	401	0.000138	0.001363	0.2025	0	0	0	1	0	1	0	0	-305.7453	-5.8273	305.8645	-14.9220	0.0000	0.0000	0.0000	0.0000;
	1090	400	0.000158	0.001323	0.1822	0	0	0	1	0	1	0	0	-62.9942	-5.3812	63.0000	-14.2928	0.0000	0.0000	0.0000	0.0000;
	520	402	0.000559	0.001024	0.0729	0	0	0	1	0	1	0	0	33.0059	3.5685	-33.0000	-11.5000	0.0000	0.0000	0.0000	0.0000;
	1164	403	0.000292	0.002538	0.2546	409	409	409	1	0	1	0	0	109.8264	-52.8176	-109.7894	25.8324	0.0000	0.0000	0.0000	0.0000;
	1348	404	0.000632	0.004306	0.0081	566	566	566	1	0	1	0	0	26.8633	-11.8079	-26.8582	10.9906	0.0000	0.0000	0.0000	0.0000;
	964	405	0.001244	0.008415	0.0309	388	388	388	1	0	1	0	0	2.3054	-4.9339	-2.3052	1.5960	0.0000	0.0000	0.0000	0.0000;
	1169	405	0.002114	0.014242	0.0486	440	440	440	1	0	1	0	0	-2.3051	-3.6553	2.3052	-1.5960	0.0000	0.0000	0.0000	0.0000;
	1393	407	0.001719	0.008	0.0132	274	274	274	1	0	1	0	0	28.1127	-0.3565	-28.1000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	1427	409	0.000608	0.004067	0.0071	379	379	379	1	0	1	0	0	-35.4698	4.6743	35.4767	-5.4198	0.0000	0.0000	0.0000	0.0000;
	1521	409	0.002054	0.013689	0.0253	541	541	541	1	0	1	0	0	139.3337	-7.9683	-138.9767	7.5198	0.0000	0.0000	0.0000	0.0000;
	573	410	0.000356	0.000731	0.0415	0	0	0	1	0	1	0	0	17.9010	-1.9809	-17.9000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	413	411	2e-05	9.8e-05	0.0111	0	0	0	1	0	1	0	0	-248.7876	64.5329	248.8000	-65.6593	0.0000	0.0000	0.0000	0.0000;
	730	412	0.000968	0.005906	0.0602	461	461	461	1	0	1	0	0	79.6942	-63.6679	-79.6071	57.4959	0.0000	0.0000	0.0000	0.0000;
	845	412	0.001331	0.009015	0.0906	461	461	461	1	0	1	0	0	-34.1544	52.2969	34.2071	-62.0959	0.0000	0.0000	0.0000	0.0000;
	698	413	0.00561	0.030894	0.0567	413	413	413	1	0	1	0	0	-149.5393	26.0952	150.7580	-25.4448	0.0000	0.0000	0.0000	0.0000;
	1404	413	0.003812	0.025383	0.0471	540	540	540	1	0	1	0	0	-34.9000	4.7000	34.9452	-9.4377	0.0000	0.0000	0.0000	0.0000;
	1363	414	0.005233	0.024413	0.0435	337	337	337	1	0	1	0	0	79.0866	18.6269	-78.7716	-21.9584	0.0000	0.0000	0.0000	0.0000;
	1499	414	0.002252	0.01037	0.0182	333	333	333	1	0	1	0	0	-67.4664	-33.6227	67.5831	32.1766	0.0000	0.0000	0.0000	0.0000;
	1364	414	0.00397	0.02639	0.0537	413	413	413	1	0	1	0	0	128.6058	1.9599	-128.0114	-3.9182	0.0000	0.0000	0.0000	0.0000;
	752	416	0.005314	0.024119	0.0425	384	384	384	1	0	1	0	0	-79.5741	2.6193	79.8997	-5.5647	0.0000	0.0000	0.0000	0.0000;
	1314	416	0.003398	0.017541	0.0314	384	384	384	1	0	1	0	0	56.3615	53.4020	-56.1637	-55.6950	0.0000	0.0000	0.0000	0.0000;
	752	416	0.005412	0.024571	0.0461	384	384	384	1	0	1	0	0	-78.1117	2.3391	78.4311	-5.6863	0.0000	0.0000	0.0000	0.0000;
	279	418	0.001256	0.008251	0.2389	375	375	375	1	0	1	0	0	77.4860	-27.9022	-77.4156	1.8419	0.0000	0.0000	0.0000	0.0000;
	1334	418	0.000158	0.000652	0.0729	413	413	413	1	0	1	0	0	-37.6135	5.1555	37.6156	-13.2419	0.0000	0.0000	0.0000	0.0000;
	1459	419	0.001047	0.006973	0.0132	354	354	354	1	0	1	0	0	12.4030	-13.4312	-12.4000	12.0000	0.0000	0.0000	0.0000	0.0000;
	620	420	0.005393	0.029649	0.0638	348	348	348	1	0	1	0	0	1.8000	-4.0000	-1.7998	-2.8956	0.0000	0.0000	0.0000	0.0000;
	621	420	0.005393	0.02963	0.0638	348	348	348	1	0	1	0	0	-0.9000	-3.4000	0.9000	-3.4966	0.0000	0.0000	0.0000	0.0000;
	1466	420	0.001877	0.012543	0.0344	448	448	448	1	0	1	0	0	-56.8426	-7.1949	56.8993	3.8617	0.0000	0.0000	0.0000	0.0000;
	550	421	0.000589	0.007708	0.2628	2487	2487	2487	1	0	1	0	0	-548.6654	69.2381	550.3231	-76.2451	0.0000	0.0000	0.0000	0.0000;
	1353	421	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0	992.1330	-65.3283	-981.7096	138.2614	0.0000	0.0000	0.0000	0.0000;
	1426	421	0.00241	0.024446	0.6325	1828	1828	1828	1	0	1	0	0	-268.3965	8.9938	270.0253	-61.5333	0.0000	0.0000	0.0000	0.0000;
	550	421	0.000589	0.007708	0.2628	2389	2389	2389	1	0	1	0	0	-548.6654	69.2381	550.3231	-76.2451	0.0000	0.0000	0.0000	0.0000;
	1353	421	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0	992.1330	-65.3283	-981.7096	138.2614	0.0000	0.0000	0.0000	0.0000;
	1386	421	0.00153	0.015526	0.4014	1828	1828	1828	1	0	1	0	0	-650.9582	75.3563	657.0371	-57.4230	0.0000	0.0000	0.0000	0.0000;
	905	422	0.004464	0.029669	0.0547	540	540	540	1	0	1	0	0	-25.7412	1.6505	25.7699	-7.2803	0.0000	0.0000	0.0000	0.0000;
	1360	422	0.005156	0.034489	0.0638	540	540	540	1	0	1	0	0	81.2929	9.1409	-80.9699	-13.8197	0.0000	0.0000	0.0000	0.0000;
	1322	423	0.008122	0.036857	0.0655	329	329	329	1	0	1	0	0	8.0009	-30.6913	-7.9420	23.6910	0.0000	0.0000	0.0000	0.0000;
	1355	423	0.011081	0.049936	0.0891	265	265	265	1	0	1	0	0	46.4750	-11.2167	-46.2580	2.2090	0.0000	0.0000	0.0000	0.0000;
	619	424	0.000336	0.002173	0.004	471	471	471	1	0	1	0	0	29.5027	4.4765	-29.5000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	504	425	0.00156	0.01041	0.0192	541	541	541	1	0	1	0	0	7.4690	4.2889	-7.4678	-6.3578	0.0000	0.0000	0.0000	0.0000;
	583	425	0.000178	0.001659	0.0061	818	818	818	1	0	1	0	0	215.9953	-20.5759	-215.9178	20.6386	0.0000	0.0000	0.0000	0.0000;
	1053	425	0.002035	0.012563	0.1094	378	378	378	1	0	1	0	0	-151.6747	2.8619	152.1110	-11.9721	0.0000	0.0000	0.0000	0.0000;
	1060	425	0.000257	0.001659	0.003	541	541	541	1	0	1	0	0	-7.9737	1.4001	7.9739	-1.7234	0.0000	0.0000	0.0000	0.0000;
	504	425	0.001432	0.009557	0.0223	541	541	541	1	0	1	0	0	8.1355	4.5969	-8.1342	-7.0003	0.0000	0.0000	0.0000	0.0000;
	1060	425	0.000158	0.001067	0.0046	541	541	541	1	0	1	0	0	-12.4263	2.0999	12.4265	-2.5956	0.0000	0.0000	0.0000	0.0000;
	614	426	0.008542	0.029422	0.0095	0	0	0	1	0	1	0	0	0.0000	-1.0212	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	791	427	0.003368	0.036373	0.0273	420	420	420	1	0	1	0	0	88.4729	11.5918	-88.2192	-11.7310	0.0000	0.0000	0.0000	0.0000;
	1349	428	0.000375	0.001383	0.1711	313	313	313	1	0	1	0	0	29.8034	-19.3207	-29.8000	0.8000	0.0000	0.0000	0.0000	0.0000;
	1414	429	0.000903	0.006023	0.0111	522	522	522	1	0	1	0	0	15.6021	-1.4720	-15.6000	0.3000	0.0000	0.0000	0.0000	0.0000;
	772	432	0.002359	0.016431	0.0203	319	319	319	1	0	1	0	0	65.1939	-0.1096	-65.1000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	662	433	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	-225.3852	7.0972	225.4051	-7.0116	0.0000	0.0000	0.0000	0.0000;
	1305	433	5.9e-05	0.001185	0.004	1363	1363	1363	1	0	1	0	0	622.6222	80.9074	-622.3945	-76.7419	0.0000	0.0000	0.0000	0.0000;
	1312	433	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	-314.0503	-28.8956	314.0893	29.4535	0.0000	0.0000	0.0000	0.0000;
	1544	434	0.000968	0.00644	0.0121	545	545	545	1	0	1	0	0	0.0000	-1.3360	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	919	435	0.011773	0.053926	0.0962	427	427	427	1	0	1	0	0	-10.9776	-15.8249	11.0026	5.3510	0.0000	0.0000	0.0000	0.0000;
	679	436	0.000966	0.009803	0.2526	1579	1579	1579	1	0	1	0	0	98.0584	-5.9291	-97.9742	-21.2347	0.0000	0.0000	0.0000	0.0000;
	961	436	0.002015	0.020838	0.5401	1579	1579	1579	1	0	1	0	0	-280.9924	-10.3387	282.4442	-34.2902	0.0000	0.0000	0.0000	0.0000;
	678	436	0.000963	0.009792	0.2541	1579	1579	1579	1	0	1	0	0	93.0037	-6.0264	-92.9282	-21.3884	0.0000	0.0000	0.0000	0.0000;
	1303	439	0.002805	0.019378	0.0365	515	515	515	1	0	1	0	0	59.2933	-14.3825	-59.2000	11.0000	0.0000	0.0000	0.0000	0.0000;
	1488	440	0.010311	0.068543	0.1276	541	541	541	1	0	1	0	0	87.3416	-40.4341	-86.4915	32.3213	0.0000	0.0000	0.0000	0.0000;
	1539	440	0.001017	0.006912	0.0633	449	449	449	1	0	1	0	0	-64.6366	-13.0813	64.6763	6.4304	0.0000	0.0000	0.0000	0.0000;
	711	441	0.000976	0.013206	0.4448	2487	2487	2487	1	0	1	0	0	164.9440	-41.6394	-164.7050	-5.0809	0.0000	0.0000	0.0000	0.0000;
	742	441	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0	83.2480	-41.5327	-83.1786	12.4271	0.0000	0.0000	0.0000	0.0000;
	829	441	0.001369	0.017997	0.6209	2487	2487	2487	1	0	1	0	0	-2.2149	-21.2656	2.2173	-48.6372	0.0000	0.0000	0.0000	0.0000;
	1023	441	0.002352	0.025391	0.5704	1579	1579	1579	1	0	1	0	0	-314.3889	-16.2055	316.4862	-24.8974	0.0000	0.0000	0.0000	0.0000;
	1041	441	0.002021	0.026575	0.9197	2389	2389	2389	1	0	1	0	0	24.0949	-58.9585	-24.0835	-44.1161	0.0000	0.0000	0.0000	0.0000;
	711	441	0.000976	0.013213	0.4448	2487	2487	2487	1	0	1	0	0	164.8578	-41.6242	-164.6190	-5.0978	0.0000	0.0000	0.0000	0.0000;
	743	441	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0	83.4409	-48.1926	-83.3675	19.1461	0.0000	0.0000	0.0000	0.0000;
	1355	442	0.005223	0.034671	0.076	428	428	428	1	0	1	0	0	-225.7323	52.1038	228.2510	-43.8788	0.0000	0.0000	0.0000	0.0000;
	576	443	2.1e-05	0.000301	0.0116	2176	2176	2176	1	0	1	0	0	1319.2003	-157.0169	-1318.8658	160.5254	0.0000	0.0000	0.0000	0.0000;
	719	443	0.000697	0.009107	0.3114	2487	2487	2487	1	0	1	0	0	-1183.4420	163.4114	1192.4082	-80.8645	0.0000	0.0000	0.0000	0.0000;
	577	443	1.9e-05	0.00028	0.0108	2176	2176	2176	1	0	1	0	0	1305.1003	-158.7166	-1304.8039	161.8871	0.0000	0.0000	0.0000	0.0000;
	1352	443	0.001244	0.016445	0.5652	2487	2487	2487	1	0	1	0	0	-919.7702	168.1942	929.5240	-102.5140	0.0000	0.0000	0.0000	0.0000;
	495	444	0.005096	0.033837	0.0628	428	428	428	1	0	1	0	0	-21.2973	1.9517	21.3198	-8.6591	0.0000	0.0000	0.0000	0.0000;
	1460	444	0.005057	0.030084	0.0567	430	430	430	1	0	1	0	0	81.4252	-4.4483	-81.1198	0.0591	0.0000	0.0000	0.0000	0.0000;
	1461	445	2e-06	0.000198	0.0066	401	401	401	1	0	1	0	0	25.8000	0.4069	-25.8000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	721	446	0.000336	0.001481	0.003	348	348	348	1	0	1	0	0	-11.0000	-3.8000	11.0004	3.4866	0.0000	0.0000	0.0000	0.0000;
	1348	446	0.000652	0.004346	0.0081	566	566	566	1	0	1	0	0	37.7735	2.5326	-37.7646	-3.3248	0.0000	0.0000	0.0000	0.0000;
	720	446	0.000336	0.001501	0.003	348	348	348	1	0	1	0	0	-11.1000	-6.0000	11.1005	5.6870	0.0000	0.0000	0.0000	0.0000;
	515	448	0.006202	0.041343	0.0759	535	535	535	1	0	1	0	0	-55.9435	1.5973	56.1248	-8.6079	0.0000	0.0000	0.0000	0.0000;
	1298	448	0.001205	0.008099	0.0152	575	575	575	1	0	1	0	0	106.2241	-7.1721	-106.0985	6.3676	0.0000	0.0000	0.0000	0.0000;
	1298	448	0.001225	0.008099	0.0152	575	575	575	1	0	1	0	0	106.1700	-7.4263	-106.0423	6.6211	0.0000	0.0000	0.0000	0.0000;
	1462	449	0.000988	0.005709	0.0101	431	431	431	1	0	1	0	0	4.1028	-17.5666	-4.1000	16.5000	0.0000	0.0000	0.0000	0.0000;
	1055	450	0.001877	0.012504	0.0223	482	482	482	1	0	1	0	0	7.8241	37.2129	-7.7976	-39.4556	0.0000	0.0000	0.0000	0.0000;
	1101	450	0.001462	0.009758	0.0182	482	482	482	1	0	1	0	0	33.1360	-37.9909	-33.1024	36.2556	0.0000	0.0000	0.0000	0.0000;
	1260	452	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-189.6799	59.0791	189.6900	-59.8906	0.0000	0.0000	0.0000	0.0000;
	1260	451	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-189.6799	59.0791	189.6900	-59.8906	0.0000	0.0000	0.0000	0.0000;
	1260	453	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-196.6792	59.2853	196.6900	-60.0871	0.0000	0.0000	0.0000	0.0000;
	1260	454	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-214.7773	59.8509	214.7900	-60.6260	0.0000	0.0000	0.0000	0.0000;
	730	455	0.000672	0.003891	0.08	461	461	461	1	0	1	0	0	21.1662	-5.9334	-21.1635	-2.9356	0.0000	0.0000	0.0000	0.0000;
	730	455	0.000632	0.003812	0.0911	461	461	461	1	0	1	0	0	21.6392	-6.4371	-21.6365	-3.6644	0.0000	0.0000	0.0000	0.0000;
	570	456	0.00083	0.005709	0.0182	420	420	420	1	0	1	0	0	-94.2259	7.5956	94.2949	-9.0807	0.0000	0.0000	0.0000	0.0000;
	1096	456	0.001709	0.016636	0.0577	866	866	866	1	0	1	0	0	-143.7503	-20.2866	144.0864	17.3748	0.0000	0.0000	0.0000	0.0000;
	1185	456	0.001758	0.017442	0.0547	584	584	584	1	0	1	0	0	-146.2458	-11.1447	146.5988	8.7784	0.0000	0.0000	0.0000	0.0000;
	570	456	0.00083	0.005709	0.0223	420	420	420	1	0	1	0	0	-94.2259	7.3749	94.2949	-9.3016	0.0000	0.0000	0.0000	0.0000;
	1008	458	0.000187	0.00349	0.0941	2250	2250	2250	1	0	1	0	0	644.8854	-31.4745	-644.1683	34.6366	0.0000	0.0000	0.0000	0.0000;
	765	459	0.003773	0.025264	0.0466	575	575	575	1	0	1	0	0	54.6760	-15.5487	-54.5604	11.5076	0.0000	0.0000	0.0000	0.0000;
	1189	459	0.005195	0.023585	0.0415	364	364	364	1	0	1	0	0	-1.3792	18.9382	1.4014	-23.1513	0.0000	0.0000	0.0000	0.0000;
	1069	460	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	-253.5405	-26.9506	253.5660	27.1733	0.0000	0.0000	0.0000	0.0000;
	1319	460	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	-270.6179	-29.4546	270.6608	29.8085	0.0000	0.0000	0.0000	0.0000;
	1307	460	7.9e-05	0.001284	0.002	1363	1363	1363	1	0	1	0	0	548.6638	74.9295	-548.4268	-71.2818	0.0000	0.0000	0.0000	0.0000;
	775	461	0.028721	0.081007	0.1357	0	0	0	1	0	1	0	0	-74.1387	14.8928	75.7119	-25.3777	0.0000	0.0000	0.0000	0.0000;
	795	461	0.012247	0.062222	0.1073	414	414	414	1	0	1	0	0	-79.4586	-8.7855	80.1761	0.7121	0.0000	0.0000	0.0000	0.0000;
	853	461	0.009067	0.042884	0.0861	348	348	348	1	0	1	0	0	-107.3870	-6.0464	108.3534	1.2019	0.0000	0.0000	0.0000	0.0000;
	868	461	0.020602	0.068109	0.1083	258	258	258	1	0	1	0	0	-177.1199	28.7937	183.4286	-19.6789	0.0000	0.0000	0.0000	0.0000;
	919	461	0.016691	0.075299	0.1336	330	330	330	1	0	1	0	0	68.2921	-28.0638	-67.5146	16.8854	0.0000	0.0000	0.0000	0.0000;
	1218	461	0.008158	0.03516	0.0582	379	379	379	1	0	1	0	0	-66.2400	27.1572	66.6287	-31.9412	0.0000	0.0000	0.0000	0.0000;
	1328	461	0.016612	0.078676	0.1316	293	293	293	1	0	1	0	0	-35.9855	-1.0883	36.1865	-12.4801	0.0000	0.0000	0.0000	0.0000;
	827	461	0.023407	0.110815	0.1853	325	325	325	1	0	1	0	0	-38.7201	0.4122	39.0607	-19.3069	0.0000	0.0000	0.0000	0.0000;
	776	462	0.001898	0.021337	0.4245	1579	1579	1579	1	0	1	0	0	-868.5925	167.5255	882.1551	-61.7098	0.0000	0.0000	0.0000	0.0000;
	963	462	0.001828	0.020533	0.4101	1579	1579	1579	1	0	1	0	0	12.5629	29.6606	-12.5150	-74.3192	0.0000	0.0000	0.0000	0.0000;
	1337	462	0.001053	0.013843	0.4765	2487	2487	2487	1	0	1	0	0	894.6586	-60.2839	-886.8878	110.5668	0.0000	0.0000	0.0000	0.0000;
	1353	462	0.002888	0.031752	0.7595	1579	1579	1579	1	0	1	0	0	-245.4191	-13.9887	247.0368	-51.0012	0.0000	0.0000	0.0000	0.0000;
	1337	462	0.001053	0.01383	0.4765	2487	2487	2487	1	0	1	0	0	895.4923	-60.3797	-887.7069	110.7575	0.0000	0.0000	0.0000	0.0000;
	813	464	0.003319	0.021472	0.0405	524	524	524	1	0	1	0	0	83.4026	-30.7148	-83.1673	27.7842	0.0000	0.0000	0.0000	0.0000;
	1152	464	0.001205	0.007684	0.0142	471	471	471	1	0	1	0	0	-96.5344	10.0507	96.6376	-10.9585	0.0000	0.0000	0.0000	0.0000;
	1197	463	0.002212	0.014558	0.0299	381	381	381	1	0	1	0	0	-47.0593	8.0127	47.1056	-11.0012	0.0000	0.0000	0.0000	0.0000;
	1354	463	0.000435	0.002923	0.0091	500	500	500	1	0	1	0	0	78.6312	-17.9309	-78.6056	17.1012	0.0000	0.0000	0.0000	0.0000;
	1840	464	0.000593	0.00397	0.4759	530	530	530	1	0	1	0	0	259.4975	-32.2076	-259.1361	-17.9205	0.0000	0.0000	0.0000	0.0000;
	1152	464	0.001146	0.007664	0.0142	493	493	493	1	0	1	0	0	-96.9670	9.4005	97.0658	-10.3052	0.0000	0.0000	0.0000	0.0000;
	1463	465	0.000178	0.001185	0.002	575	575	575	1	0	1	0	0	2.0000	-4.1170	-2.0000	3.9000	0.0000	0.0000	0.0000	0.0000;
	1464	466	9.9e-05	0.000454	0.001	262	262	262	1	0	1	0	0	-31.9989	13.7632	32.0000	-13.8678	0.0000	0.0000	0.0000	0.0000;
	666	468	0.005669	0.026094	0.0476	321	321	321	1	0	1	0	0	68.7586	8.4543	-68.4975	-12.2300	0.0000	0.0000	0.0000	0.0000;
	1405	468	0.001719	0.01199	0.0213	428	428	428	1	0	1	0	0	72.9905	0.4670	-72.9025	-2.0700	0.0000	0.0000	0.0000	0.0000;
	1465	471	1.3e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0	-51.7549	-0.1063	51.7552	-0.0000	0.0000	0.0000	0.0000	0.0000;
	572	472	0.000138	0.000336	0.0314	0	0	0	1	0	1	0	0	27.9010	-3.9125	-27.9000	0.6000	0.0000	0.0000	0.0000	0.0000;
	898	473	0.001888	0.013914	0.403	422	422	422	1	0	1	0	0	-20.3458	4.1088	20.3647	-48.5734	0.0000	0.0000	0.0000	0.0000;
	1466	474	2e-05	9.9e-05	0	272	272	272	1	0	1	0	0	-51.9995	13.0026	52.0000	-13.0000	0.0000	0.0000	0.0000	0.0000;
	490	475	0.002481	0.012134	0.0218	344	344	344	1	0	1	0	0	-12.1792	-11.6596	12.1854	9.3995	0.0000	0.0000	0.0000	0.0000;
	793	475	0.003398	0.021373	0.04	432	432	432	1	0	1	0	0	62.6751	6.6701	-62.5467	-10.0863	0.0000	0.0000	0.0000	0.0000;
	1339	475	0.00081	0.005551	0.0101	565	565	565	1	0	1	0	0	-60.6328	-4.1538	60.6613	3.2868	0.0000	0.0000	0.0000	0.0000;
	555	1832	0.000336	0.000672	0.0469	0	0	0	1	0	1	0	0	1.8003	-11.9405	-1.8000	7.0000	0.0000	0.0000	0.0000	0.0000;
	1540	476	0.005294	0.036464	0.0618	492	492	492	1	0	1	0	0	62.4059	-2.4341	-62.2159	-2.9462	0.0000	0.0000	0.0000	0.0000;
	1483	477	0.006558	0.029807	0.0516	300	300	300	1	0	1	0	0	50.7231	-23.6793	-50.5368	19.0398	0.0000	0.0000	0.0000	0.0000;
	1492	478	0.001975	0.013412	0.0233	488	488	488	1	0	1	0	0	-168.6893	-0.7100	169.2158	1.7900	0.0000	0.0000	0.0000	0.0000;
	473	479	0.005017	0.033403	0.0618	482	482	482	1	0	1	0	0	-282.5189	76.0812	286.4349	-56.7790	0.0000	0.0000	0.0000	0.0000;
	494	479	0.003595	0.019635	0.0354	369	369	369	1	0	1	0	0	9.7202	5.2569	-9.7154	-9.0871	0.0000	0.0000	0.0000	0.0000;
	798	479	0.001422	0.008217	0.1007	413	413	413	1	0	1	0	0	15.8582	-3.3404	-15.8548	-7.5971	0.0000	0.0000	0.0000	0.0000;
	938	479	0.002212	0.014044	0.0253	454	454	454	1	0	1	0	0	188.4926	-47.9024	-187.7221	50.0491	0.0000	0.0000	0.0000	0.0000;
	1044	479	0.001408	0.008494	0.2344	278	278	278	1	0	1	0	0	24.8021	-9.3895	-24.7940	-16.0713	0.0000	0.0000	0.0000	0.0000;
	1055	479	0.002647	0.01762	0.0324	482	482	482	1	0	1	0	0	86.3556	-8.1424	-86.1734	5.8273	0.0000	0.0000	0.0000	0.0000;
	938	479	0.002212	0.013985	0.0263	454	454	454	1	0	1	0	0	189.2381	-48.2707	-188.4613	50.3286	0.0000	0.0000	0.0000	0.0000;
	1444	479	0.000336	0.002232	0.004	482	482	482	1	0	1	0	0	12.9337	10.4371	-12.9329	-10.8665	0.0000	0.0000	0.0000	0.0000;
	1200	480	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0	-237.8789	-83.3771	237.9059	61.5253	0.0000	0.0000	0.0000	0.0000;
	1200	481	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0	2.6000	-20.3940	-2.6000	-1.5038	0.0000	0.0000	0.0000	0.0000;
	1199	482	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	-211.3546	3.1075	211.3745	-3.1791	0.0000	0.0000	0.0000	0.0000;
	1199	483	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	-216.1789	32.8261	216.2002	-32.8952	0.0000	0.0000	0.0000	0.0000;
	489	487	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	27.9001	-5.5748	-27.9000	4.6000	0.0000	0.0000	0.0000	0.0000;
	489	486	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	41.1003	3.0269	-41.1000	-4.0000	0.0000	0.0000	0.0000	0.0000;
	489	488	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	37.4003	0.0263	-37.4000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	489	485	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	28.7002	-16.1743	-28.7000	15.2000	0.0000	0.0000	0.0000	0.0000;
	910	489	0.000316	0.001067	0.2359	268	268	268	1	0	1	0	0	-104.7262	1.1771	104.7591	-26.3700	0.0000	0.0000	0.0000	0.0000;
	1292	489	0.000395	0.002706	0.0253	409	409	409	1	0	1	0	0	54.2834	-23.4807	-54.2708	20.8541	0.0000	0.0000	0.0000	0.0000;
	910	489	0.000217	0.001817	0.1812	430	430	430	1	0	1	0	0	-64.1931	-12.1438	64.2015	-7.2227	0.0000	0.0000	0.0000	0.0000;
	1012	489	0.002193	0.014736	0.0461	409	409	409	1	0	1	0	0	95.5470	-18.3159	-95.3552	14.6609	0.0000	0.0000	0.0000	0.0000;
	1468	489	0.001225	0.007822	0.0324	454	454	454	1	0	1	0	0	76.5662	-12.0415	-76.4981	9.0002	0.0000	0.0000	0.0000	0.0000;
	1467	489	0.001225	0.007822	0.0324	409	409	409	1	0	1	0	0	78.0079	-10.8007	-77.9375	7.7734	0.0000	0.0000	0.0000	0.0000;
	615	490	0.002779	0.013788	0.0243	432	432	432	1	0	1	0	0	77.0913	22.3245	-76.9208	-24.0404	0.0000	0.0000	0.0000	0.0000;
	1468	492	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0	37.1071	-11.1738	-37.1000	-6.3000	0.0000	0.0000	0.0000	0.0000;
	1467	491	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0	34.1061	-13.7803	-34.1000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	586	493	0.005057	0.033561	0.0607	558	558	558	1	0	1	0	0	153.9778	-19.0618	-152.8900	19.5290	0.0000	0.0000	0.0000	0.0000;
	1261	495	0.004913	0.032622	0.0608	416	416	416	1	0	1	0	0	47.9055	-3.1227	-47.8027	-2.8517	0.0000	0.0000	0.0000	0.0000;
	500	496	0.00033	0.001503	0.002	317	317	317	1	0	1	0	0	-0.3000	2.2880	0.3000	-2.5000	0.0000	0.0000	0.0000	0.0000;
	500	497	0.000296	0.001349	0.002	317	317	317	1	0	1	0	0	-0.3000	2.2880	0.3000	-2.5000	0.0000	0.0000	0.0000	0.0000;
	874	499	7e-06	0.000132	0.0029	1737	1737	1737	1	0	1	0	0	-919.9448	128.0125	920.0000	-127.2883	0.0000	0.0000	0.0000	0.0000;
	874	498	7e-06	0.000125	0.0029	1737	1737	1737	1	0	1	0	0	-919.9447	131.8973	920.0000	-131.2272	0.0000	0.0000	0.0000	0.0000;
	503	500	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	39.8800	-2.6050	-39.8800	2.5168	0.0000	0.0000	0.0000	0.0000;
	926	500	0.00322	0.014835	0.0263	388	388	388	1	0	1	0	0	-66.4323	-2.1994	66.5669	0.0362	0.0000	0.0000	0.0000	0.0000;
	1402	500	0.00083	0.00796	0.0334	337	337	337	1	0	1	0	0	-1.2157	-1.2159	1.2157	-2.3264	0.0000	0.0000	0.0000	0.0000;
	502	500	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	39.8800	-2.6050	-39.8800	2.5168	0.0000	0.0000	0.0000	0.0000;
	501	500	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	39.8800	-2.6050	-39.8800	2.5168	0.0000	0.0000	0.0000	0.0000;
	713	504	0.002015	0.013551	0.0243	541	541	541	1	0	1	0	0	-54.1828	8.0307	54.2391	-10.2830	0.0000	0.0000	0.0000	0.0000;
	966	504	0.001094	0.011536	0.036	584	584	584	1	0	1	0	0	-35.6599	5.1773	35.6732	-8.9347	0.0000	0.0000	0.0000	0.0000;
	1090	504	2e-05	9.9e-05	0.0405	695	695	695	1	0	1	0	0	160.5730	-21.4012	-160.5681	17.0413	0.0000	0.0000	0.0000	0.0000;
	1099	504	0.001205	0.008	0.0152	406	406	406	1	0	1	0	0	-30.1000	-10.9000	30.1112	9.3311	0.0000	0.0000	0.0000	0.0000;
	1207	504	0.00403	0.027496	0.0516	541	541	541	1	0	1	0	0	-98.1750	-4.1109	98.5371	1.0200	0.0000	0.0000	0.0000	0.0000;
	966	504	0.001096	0.011575	0.0359	355	355	355	1	0	1	0	0	-35.5413	5.1536	35.5545	-8.9007	0.0000	0.0000	0.0000	0.0000;
	1090	504	2e-05	0.000119	0.0506	695	695	695	1	0	1	0	0	134.8550	-14.3970	-134.8516	8.9401	0.0000	0.0000	0.0000	0.0000;
	669	506	0.001383	0.007881	0.0142	0	0	0	1	0	1	0	0	4.8004	2.0895	-4.8000	-3.6000	0.0000	0.0000	0.0000	0.0000;
	805	507	0.000256	0.004377	0.156	1994	1994	1994	1	0	1	0	0	-1357.3268	17.9993	1361.6000	37.7773	0.0000	0.0000	0.0000	0.0000;
	805	510	0.000263	0.004377	0.1574	1994	1994	1994	1	0	1	0	0	-1360.9863	17.2186	1365.4000	38.7935	0.0000	0.0000	0.0000	0.0000;
	805	508	0.000263	0.004384	0.1588	997	997	997	1	0	1	0	0	0.3003	-19.8364	-0.3000	2.3000	0.0000	0.0000	0.0000	0.0000;
	805	509	0.000263	0.004391	0.1588	1592	1592	1592	1	0	1	0	0	0.3004	-21.7359	-0.3000	4.2000	0.0000	0.0000	0.0000	0.0000;
	1420	511	0.000134	0.000245	0.001	545	545	545	1	0	1	0	0	3.8000	-3.4063	-3.8000	3.3000	0.0000	0.0000	0.0000	0.0000;
	756	512	0.000178	0.000711	0.079	331	331	331	1	0	1	0	0	-51.2014	-1.2966	51.2058	-7.1496	0.0000	0.0000	0.0000	0.0000;
	1104	512	0.000316	0.001264	0.1417	287	287	287	1	0	1	0	0	76.8236	-17.0827	-76.8059	1.9697	0.0000	0.0000	0.0000	0.0000;
	854	513	0.010943	0.072652	0.1347	509	509	509	1	0	1	0	0	90.8103	-7.0379	-89.9983	-2.4299	0.0000	0.0000	0.0000	0.0000;
	865	513	0.014775	0.052267	0.083	0	0	0	1	0	1	0	0	49.6264	-17.1448	-49.2729	9.3049	0.0000	0.0000	0.0000	0.0000;
	904	513	0.020543	0.073482	0.1174	279	279	279	1	0	1	0	0	45.6282	-8.9349	-45.2414	-2.6178	0.0000	0.0000	0.0000	0.0000;
	1144	513	0.015921	0.072375	0.1281	329	329	329	1	0	1	0	0	-68.6805	1.0885	69.3840	-11.8344	0.0000	0.0000	0.0000	0.0000;
	1478	513	0.008435	0.056138	0.1043	471	471	471	1	0	1	0	0	85.1224	-2.7110	-84.5713	-5.1227	0.0000	0.0000	0.0000	0.0000;
	710	515	0.009912	0.044701	0.1817	304	304	304	1	0	1	0	0	184.5927	-16.3428	-181.5355	10.2555	0.0000	0.0000	0.0000	0.0000;
	1287	515	0.007605	0.036603	0.0658	362	362	362	1	0	1	0	0	-78.4785	24.7083	78.9643	-29.5127	0.0000	0.0000	0.0000	0.0000;
	1441	515	0.005114	0.03518	0.0668	394	394	394	1	0	1	0	0	-35.3536	2.9327	35.4147	-9.7401	0.0000	0.0000	0.0000	0.0000;
	1407	516	0.00557	0.03362	0.0628	409	409	409	1	0	1	0	0	67.3684	-33.6604	-67.0762	28.8442	0.0000	0.0000	0.0000	0.0000;
	854	517	0.002975	0.019475	0.0504	444	444	444	1	0	1	0	0	138.7284	-7.2676	-138.2127	5.0570	0.0000	0.0000	0.0000	0.0000;
	958	517	0.002627	0.017975	0.0324	416	416	416	1	0	1	0	0	-88.9110	1.6605	89.0997	-3.9449	0.0000	0.0000	0.0000	0.0000;
	854	517	0.002993	0.019532	0.0472	444	444	444	1	0	1	0	0	138.3116	-7.1407	-137.7959	5.2745	0.0000	0.0000	0.0000	0.0000;
	1240	519	0.002923	0.020543	0.0365	422	422	422	1	0	1	0	0	28.3144	-4.0629	-28.2933	0.1323	0.0000	0.0000	0.0000	0.0000;
	995	521	0.000142	0.000822	0.1073	0	0	0	1	0	1	0	0	18.6005	-10.5933	-18.6000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	995	520	0.000217	0.000849	0.1104	452	452	452	1	0	1	0	0	51.4112	-2.7431	-51.4059	-9.2685	0.0000	0.0000	0.0000	0.0000;
	522	1325	0.000138	0.000296	0.0223	272	272	272	1	0	1	0	0	-23.4000	-4.1000	23.4007	1.7116	0.0000	0.0000	0.0000	0.0000;
	1092	523	0.005965	0.039901	0.0739	344	344	344	1	0	1	0	0	-45.6000	-2.6000	45.7169	-4.4804	0.0000	0.0000	0.0000	0.0000;
	1436	523	0.000889	0.006104	0.0111	428	428	428	1	0	1	0	0	98.5979	0.3906	-98.5169	-1.0196	0.0000	0.0000	0.0000	0.0000;
	925	524	0.004681	0.021847	0.1382	386	386	386	1	0	1	0	0	94.7019	-1.0458	-94.3000	-11.5000	0.0000	0.0000	0.0000	0.0000;
	1262	525	0.002953	0.019787	0.0363	440	440	440	1	0	1	0	0	39.9422	-6.3122	-39.9001	2.4819	0.0000	0.0000	0.0000	0.0000;
	1262	525	0.002963	0.019733	0.0365	440	440	440	1	0	1	0	0	40.0423	-6.3704	-39.9999	2.5181	0.0000	0.0000	0.0000	0.0000;
	626	526	0.000494	0.002212	0.004	322	322	322	1	0	1	0	0	11.7878	-1.0605	-11.7872	0.6365	0.0000	0.0000	0.0000	0.0000;
	626	526	0.000474	0.002193	0.004	322	322	322	1	0	1	0	0	11.9135	-0.9875	-11.9128	0.5635	0.0000	0.0000	0.0000	0.0000;
	559	528	0.002086	0.025528	0.4534	1253	1253	1253	1	0	1	0	0	313.0414	-53.4330	-311.1799	25.8507	0.0000	0.0000	0.0000	0.0000;
	764	528	0.001432	0.015665	0.3754	1579	1579	1579	1	0	1	0	0	-240.6908	-47.3891	241.4558	14.2349	0.0000	0.0000	0.0000	0.0000;
	1301	529	0.002726	0.018212	0.0481	420	420	420	1	0	1	0	0	61.9065	-4.1350	-61.8120	-0.5506	0.0000	0.0000	0.0000	0.0000;
	1301	529	0.002765	0.018212	0.0486	420	420	420	1	0	1	0	0	61.8837	-4.2918	-61.7880	-0.4494	0.0000	0.0000	0.0000	0.0000;
	1492	530	0.000375	0.002548	0.0061	473	473	473	1	0	1	0	0	175.5893	1.2100	-175.4810	-1.1247	0.0000	0.0000	0.0000	0.0000;
	1505	530	0.001969	0.011678	0.0223	473	473	473	1	0	1	0	0	-54.1073	15.8190	54.1666	-17.8466	0.0000	0.0000	0.0000	0.0000;
	1469	532	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	-11.2000	-3.4085	11.2000	3.3000	0.0000	0.0000	0.0000	0.0000;
	1470	531	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	37.1003	16.8943	-37.1000	-17.0000	0.0000	0.0000	0.0000	0.0000;
	1465	533	0.003832	0.019733	0.0359	413	413	413	1	0	1	0	0	48.4037	15.7989	-48.3100	-19.2023	0.0000	0.0000	0.0000	0.0000;
	1054	534	5.9e-05	0.000138	0.0081	0	0	0	1	0	1	0	0	34.0010	-27.6866	-34.0000	26.8000	0.0000	0.0000	0.0000	0.0000;
	1471	536	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	15.3000	1.3959	-15.3000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	1472	535	2e-05	0.000198	0.001	0	0	0	1	0	1	0	0	10.6000	-4.7071	-10.6000	4.6000	0.0000	0.0000	0.0000	0.0000;
	758	537	0.000217	0.00081	0.1002	428	428	428	1	0	1	0	0	51.9056	-1.4249	-51.9000	-9.0000	0.0000	0.0000	0.0000	0.0000;
	542	538	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-24.0000	-2.3090	24.0000	2.2108	0.0000	0.0000	0.0000	0.0000;
	542	539	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-24.0000	-2.4358	24.0000	2.3377	0.0000	0.0000	0.0000	0.0000;
	542	540	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-24.0000	-1.9665	24.0000	1.8683	0.0000	0.0000	0.0000	0.0000;
	542	541	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-24.0000	-2.2503	24.0000	2.1522	0.0000	0.0000	0.0000	0.0000;
	1167	542	0.00381	0.02541	0.0471	507	507	507	1	0	1	0	0	-18.9000	-7.6000	18.9140	2.7701	0.0000	0.0000	0.0000	0.0000;
	818	544	0.00476	0.032099	0.0567	423	423	423	1	0	1	0	0	-81.2931	32.9957	81.6415	-36.7323	0.0000	0.0000	0.0000	0.0000;
	1011	544	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0	-73.0368	21.7830	73.1923	-24.4079	0.0000	0.0000	0.0000	0.0000;
	1138	544	0.000593	0.00403	0.0071	502	502	502	1	0	1	0	0	79.9400	6.6637	-79.9042	-7.1780	0.0000	0.0000	0.0000	0.0000;
	1455	544	0.0016	0.010884	0.0192	423	423	423	1	0	1	0	0	83.1233	-35.5511	-83.0011	34.3402	0.0000	0.0000	0.0000	0.0000;
	1239	545	0.018712	0.063684	0.1073	0	0	0	1	0	1	0	0	-4.5722	-3.1573	4.5771	-8.8170	0.0000	0.0000	0.0000	0.0000;
	1377	545	0.01297	0.04896	0.079	0	0	0	1	0	1	0	0	27.7007	-21.3330	-27.5771	13.0170	0.0000	0.0000	0.0000	0.0000;
	1215	546	0.001363	0.009106	0.0304	440	440	440	1	0	1	0	0	72.6416	-9.7666	-72.5740	6.9421	0.0000	0.0000	0.0000	0.0000;
	1474	546	0.011437	0.078084	0.1377	276	276	276	1	0	1	0	0	-2.4731	-5.8004	2.4740	-9.0421	0.0000	0.0000	0.0000	0.0000;
	653	547	0.000869	0.004407	0.4212	312	312	312	1	0	1	0	0	-95.3000	-13.6000	95.3720	-32.6945	0.0000	0.0000	0.0000	0.0000;
	672	548	0.000217	0.000474	0.0445	0	0	0	1	0	1	0	0	24.9012	-3.1844	-24.9000	-1.7000	0.0000	0.0000	0.0000	0.0000;
	1464	549	0.002765	0.012998	0.0213	305	305	305	1	0	1	0	0	52.1693	3.8963	-52.1000	-5.9000	0.0000	0.0000	0.0000	0.0000;
	554	550	0.001205	0.015845	0.5487	2389	2389	2389	1	0	1	0	0	142.1252	-42.3053	-141.9009	-14.7735	0.0000	0.0000	0.0000	0.0000;
	1260	550	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0	-76.5777	-11.9494	76.6112	-18.5793	0.0000	0.0000	0.0000	0.0000;
	554	550	0.001205	0.015852	0.5487	2389	2389	2389	1	0	1	0	0	142.0632	-42.2951	-141.8392	-14.7849	0.0000	0.0000	0.0000	0.0000;
	1260	550	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0	-76.5777	-11.9494	76.6112	-18.5793	0.0000	0.0000	0.0000	0.0000;
	731	551	0.001622	0.010949	0.0816	420	420	420	1	0	1	0	0	-122.7831	3.8108	123.0014	-11.5299	0.0000	0.0000	0.0000	0.0000;
	840	551	0.004361	0.019407	0.0346	413	413	413	1	0	1	0	0	-55.7393	3.3569	55.8609	-6.7129	0.0000	0.0000	0.0000	0.0000;
	1240	551	0.00644	0.043615	0.081	537	537	537	1	0	1	0	0	-37.6759	-10.0002	37.7594	1.4712	0.0000	0.0000	0.0000	0.0000;
	840	551	0.002884	0.019127	0.0357	537	537	537	1	0	1	0	0	-57.5607	-0.6569	57.6457	-2.8001	0.0000	0.0000	0.0000	0.0000;
	1126	553	0.003553	0.040406	0.8776	1695	1695	1695	1	0	1	0	0	225.8860	-100.6011	-224.1690	21.1070	0.0000	0.0000	0.0000	0.0000;
	1263	553	0.001413	0.020512	0.5314	2362	2362	2362	1	0	1	0	0	64.0753	-56.7626	-64.0155	-2.9784	0.0000	0.0000	0.0000	0.0000;
	1352	553	0.002029	0.020568	0.5372	1579	1579	1579	1	0	1	0	0	299.5767	-88.2108	-297.9052	44.0416	0.0000	0.0000	0.0000	0.0000;
	665	553	0.001233	0.012465	0.3235	1579	1579	1579	1	0	1	0	0	266.4457	-76.4943	-265.6387	47.7501	0.0000	0.0000	0.0000	0.0000;
	1263	553	0.00141	0.019927	0.5463	2362	2362	2362	1	0	1	0	0	65.8968	-58.5084	-65.8335	-2.9068	0.0000	0.0000	0.0000	0.0000;
	1216	554	0.000983	0.012909	0.4476	2487	2487	2487	1	0	1	0	0	-208.3353	11.3656	208.7354	-55.1579	0.0000	0.0000	0.0000	0.0000;
	957	555	0.011299	0.051259	0.0881	424	424	424	1	0	1	0	0	44.5233	-0.1317	-44.3113	-8.2505	0.0000	0.0000	0.0000	0.0000;
	1348	555	0.002232	0.012286	0.0218	424	424	424	1	0	1	0	0	-75.1059	5.5940	75.2266	-7.2244	0.0000	0.0000	0.0000	0.0000;
	1348	555	0.003714	0.017975	0.0405	383	383	383	1	0	1	0	0	-50.9712	3.6830	51.0641	-7.4962	0.0000	0.0000	0.0000	0.0000;
	667	558	0.003812	0.018568	0.0557	384	384	384	1	0	1	0	0	-86.0591	-30.4195	86.3505	25.8441	0.0000	0.0000	0.0000	0.0000;
	1175	557	0.003911	0.01679	0.0284	250	250	250	1	0	1	0	0	-21.9000	-5.5000	21.9176	2.4469	0.0000	0.0000	0.0000	0.0000;
	1407	558	0.005057	0.031131	0.0587	435	435	435	1	0	1	0	0	13.3784	-74.5501	-13.1214	69.8931	0.0000	0.0000	0.0000	0.0000;
	1456	557	0.002785	0.018153	0.0334	296	296	296	1	0	1	0	0	-4.5050	-0.1514	4.5056	-3.5300	0.0000	0.0000	0.0000	0.0000;
	1365	559	0.002569	0.036468	0.9253	1750	1750	1750	1	0	1	0	0	-48.8635	-23.2585	48.9369	-78.9811	0.0000	0.0000	0.0000	0.0000;
	1365	559	0.002569	0.036468	0.9253	2197	2197	2197	1	0	1	0	0	-48.8635	-23.2585	48.9369	-78.9811	0.0000	0.0000	0.0000	0.0000;
	1365	559	0.005422	0.039197	0.841	1192	1192	1192	1	0	1	0	0	-43.2578	-17.7396	43.3901	-75.1765	0.0000	0.0000	0.0000	0.0000;
	566	565	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-23.9900	-7.0300	23.9900	6.9288	0.0000	0.0000	0.0000	0.0000;
	566	563	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-23.9900	-5.3889	23.9900	5.2875	0.0000	0.0000	0.0000	0.0000;
	566	562	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-23.9900	-7.1890	23.9900	7.0879	0.0000	0.0000	0.0000	0.0000;
	566	560	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	0.0000	-0.1080	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	566	561	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-23.9900	0.9287	23.9900	-1.0304	0.0000	0.0000	0.0000	0.0000;
	566	564	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-23.9900	-7.1797	23.9900	7.0785	0.0000	0.0000	0.0000	0.0000;
	1082	566	0.00164	0.011299	0.0213	507	507	507	1	0	1	0	0	5.4288	7.4437	-5.4273	-9.7354	0.0000	0.0000	0.0000	0.0000;
	1251	566	0.002647	0.018035	0.0334	408	408	408	1	0	1	0	0	-124.9574	-36.4162	125.3772	35.7022	0.0000	0.0000	0.0000	0.0000;
	1474	568	2e-05	0.000138	0.001	509	509	509	1	0	1	0	0	109.6521	7.8874	-109.6498	-7.9799	0.0000	0.0000	0.0000	0.0000;
	1475	568	0.000395	0.002647	0.0051	541	541	541	1	0	1	0	0	-6.3494	8.3724	6.3498	-8.9201	0.0000	0.0000	0.0000	0.0000;
	718	569	0.003259	0.021669	0.0405	502	502	502	1	0	1	0	0	91.5377	-5.2107	-91.2938	2.3012	0.0000	0.0000	0.0000	0.0000;
	718	569	0.00324	0.021768	0.0395	502	502	502	1	0	1	0	0	91.1465	-5.0032	-90.9062	2.1988	0.0000	0.0000	0.0000	0.0000;
	755	570	0.002351	0.011022	0.0182	0	0	0	1	0	1	0	0	-13.5000	-8.0000	13.5051	6.0664	0.0000	0.0000	0.0000	0.0000;
	818	570	0.0032	0.015901	0.0354	333	333	333	1	0	1	0	0	-5.9384	12.1767	5.9454	-15.9605	0.0000	0.0000	0.0000	0.0000;
	929	570	0.002252	0.015842	0.079	311	311	311	1	0	1	0	0	-25.6871	-3.0749	25.7009	-5.3293	0.0000	0.0000	0.0000	0.0000;
	820	570	0.00132	0.013076	0.0385	448	448	448	1	0	1	0	0	55.2258	-2.8585	-55.1884	-0.9184	0.0000	0.0000	0.0000	0.0000;
	1185	570	0.005531	0.027042	0.0628	305	305	305	1	0	1	0	0	-73.5065	-2.4270	73.7862	-2.9409	0.0000	0.0000	0.0000	0.0000;
	1294	572	0.000138	0.000316	0.0314	0	0	0	1	0	1	0	0	40.6032	-8.3226	-40.6010	5.0125	0.0000	0.0000	0.0000	0.0000;
	1125	574	0.009264	0.038696	0.0638	309	309	309	1	0	1	0	0	53.5951	-22.6717	-53.3249	16.7007	0.0000	0.0000	0.0000	0.0000;
	1239	574	0.022084	0.061906	0.1013	0	0	0	1	0	1	0	0	-3.5180	-2.0115	3.5231	-9.2892	0.0000	0.0000	0.0000	0.0000;
	1355	574	0.017185	0.07921	0.1336	336	336	336	1	0	1	0	0	46.7935	-12.3947	-46.4546	-0.9933	0.0000	0.0000	0.0000	0.0000;
	1476	575	0.000296	0.001936	0.0137	507	507	507	1	0	1	0	0	93.3271	32.3120	-93.3000	-33.6000	0.0000	0.0000	0.0000	0.0000;
	1493	578	0.00237	0.005748	0.0111	0	0	0	1	0	1	0	0	0.0000	-1.2240	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1014	579	0.000336	0.002252	0.004	540	540	540	1	0	1	0	0	0.1002	-8.9291	-0.1000	8.5000	0.0000	0.0000	0.0000	0.0000;
	1239	580	0.011556	0.052998	0.0942	384	384	384	1	0	1	0	0	28.3990	-20.0225	-28.2932	9.9280	0.0000	0.0000	0.0000	0.0000;
	1351	580	0.011299	0.057086	0.1013	336	336	336	1	0	1	0	0	43.2256	-22.8380	-43.0068	12.5720	0.0000	0.0000	0.0000	0.0000;
	1012	581	0.002173	0.014519	0.0273	380	380	380	1	0	1	0	0	-19.6866	-13.9679	19.6976	11.1084	0.0000	0.0000	0.0000	0.0000;
	701	582	0.026449	0.06568	0.0207	0	0	0	1	0	1	0	0	-47.2364	8.1300	47.7844	-9.0993	0.0000	0.0000	0.0000	0.0000;
	753	582	0.012133	0.030178	0.0095	0	0	0	1	0	1	0	0	48.0389	-9.5449	-47.7844	9.0993	0.0000	0.0000	0.0000	0.0000;
	644	584	0.000942	0.004946	0.0182	0	0	0	1	0	1	0	0	-56.4000	-18.0000	56.4309	16.2340	0.0000	0.0000	0.0000	0.0000;
	769	584	0.008533	0.038716	0.0678	333	333	333	1	0	1	0	0	44.8856	8.1248	-44.7150	-14.5992	0.0000	0.0000	0.0000	0.0000;
	772	584	0.002977	0.014748	0.0263	388	388	388	1	0	1	0	0	10.1638	19.5337	-10.1487	-22.2578	0.0000	0.0000	0.0000	0.0000;
	1059	584	0.002483	0.016496	0.0304	507	507	507	1	0	1	0	0	-42.4984	-7.3035	42.5416	4.3717	0.0000	0.0000	0.0000	0.0000;
	1162	584	0.004188	0.019082	0.0334	333	333	333	1	0	1	0	0	72.7453	28.1123	-72.5050	-30.5894	0.0000	0.0000	0.0000	0.0000;
	1192	584	0.001742	0.01171	0.038	457	457	457	1	0	1	0	0	25.2922	-31.9460	-25.2668	28.0971	0.0000	0.0000	0.0000	0.0000;
	1251	584	0.001414	0.009527	0.0172	507	507	507	1	0	1	0	0	75.3152	-14.7409	-75.2370	13.4436	0.0000	0.0000	0.0000	0.0000;
	976	585	0.008672	0.04002	0.084	256	256	256	1	0	1	0	0	-121.0714	-5.8735	122.2588	2.2574	0.0000	0.0000	0.0000	0.0000;
	1491	585	0.001237	0.005636	0.0256	265	265	265	1	0	1	0	0	122.4276	0.2194	-122.2588	-2.2574	0.0000	0.0000	0.0000	0.0000;
	903	586	0.003062	0.020365	0.0385	471	471	471	1	0	1	0	0	-177.6577	11.6476	178.5358	-10.0822	0.0000	0.0000	0.0000	0.0000;
	1219	586	0.000786	0.00524	0.0273	471	471	471	1	0	1	0	0	-73.8000	-6.6000	73.8387	3.8200	0.0000	0.0000	0.0000	0.0000;
	1478	586	0.003615	0.024336	0.0445	558	558	558	1	0	1	0	0	-165.4834	18.9035	166.3897	-17.7514	0.0000	0.0000	0.0000	0.0000;
	1220	586	0.001274	0.008486	0.0152	545	545	545	1	0	1	0	0	-78.7000	4.4000	78.7712	-5.6173	0.0000	0.0000	0.0000	0.0000;
	679	587	0.001634	0.016835	0.4361	1579	1579	1579	1	0	1	0	0	-159.7524	2.6096	160.1384	-47.0102	0.0000	0.0000	0.0000	0.0000;
	979	587	0.000935	0.013565	0.3523	2368	2368	2368	1	0	1	0	0	152.5437	-21.6806	-152.3476	-14.5334	0.0000	0.0000	0.0000	0.0000;
	1337	587	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0	413.0785	-108.6343	-410.7551	67.5755	0.0000	0.0000	0.0000	0.0000;
	678	587	0.001634	0.016842	0.4361	1579	1579	1579	1	0	1	0	0	-162.6714	2.6628	163.0713	-46.9161	0.0000	0.0000	0.0000	0.0000;
	978	587	0.000934	0.013565	0.3523	2368	2368	2368	1	0	1	0	0	151.8632	-26.1488	-151.6685	-10.0608	0.0000	0.0000	0.0000	0.0000;
	1337	587	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0	413.0785	-108.6343	-410.7551	67.5755	0.0000	0.0000	0.0000	0.0000;
	1416	592	0.000111	0.001604	0.0416	1382	1382	1382	1	0	1	0	0	-333.3798	-27.8227	333.4963	25.0737	0.0000	0.0000	0.0000	0.0000;
	1416	593	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	-338.3839	-27.4150	338.5039	24.8400	0.0000	0.0000	0.0000	0.0000;
	1416	591	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	-375.3030	-16.3039	375.4501	14.1188	0.0000	0.0000	0.0000	0.0000;
	1416	589	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	-353.4256	-16.6425	353.5561	14.2181	0.0000	0.0000	0.0000	0.0000;
	1416	590	0.000111	0.001606	0.0416	1382	1382	1382	1	0	1	0	0	-335.3825	-27.6994	335.5004	24.9727	0.0000	0.0000	0.0000	0.0000;
	1416	588	0.000111	0.001616	0.0419	1382	1382	1382	1	0	1	0	0	-255.1417	-31.9445	255.2105	28.4809	0.0000	0.0000	0.0000	0.0000;
	820	594	0.000988	0.006953	0.0273	378	378	378	1	0	1	0	0	2.0011	-12.3364	-2.0000	9.4000	0.0000	0.0000	0.0000	0.0000;
	610	598	0.005195	0.034528	0.0648	416	416	416	1	0	1	0	0	-60.7043	2.8416	60.8799	-8.8217	0.0000	0.0000	0.0000	0.0000;
	1451	599	0.0013	0.005888	0.0101	272	272	272	1	0	1	0	0	45.9283	-16.1652	-45.9000	15.2000	0.0000	0.0000	0.0000	0.0000;
	1450	600	0.001306	0.005912	0.0101	314	314	314	1	0	1	0	0	32.4135	-8.8320	-32.4000	7.8000	0.0000	0.0000	0.0000	0.0000;
	1258	601	0.002094	0.013294	0.0243	473	473	473	1	0	1	0	0	-9.7655	-4.3229	9.7675	1.7226	0.0000	0.0000	0.0000	0.0000;
	609	602	0.006499	0.043259	0.08	428	428	428	1	0	1	0	0	-7.8735	2.0851	7.8797	-10.6003	0.0000	0.0000	0.0000	0.0000;
	754	602	0.003737	0.037823	0.1088	314	314	314	1	0	1	0	0	48.1562	3.3163	-48.0729	-14.1411	0.0000	0.0000	0.0000	0.0000;
	1458	602	0.001254	0.008365	0.0152	433	433	433	1	0	1	0	0	-17.8899	14.0254	17.8962	-15.6071	0.0000	0.0000	0.0000	0.0000;
	1242	603	0.00247	0.027208	0.5747	1662	1662	1662	1	0	1	0	0	399.0275	-77.3465	-395.3413	55.3355	0.0000	0.0000	0.0000	0.0000;
	1365	603	0.001766	0.019792	0.3957	1659	1659	1659	1	0	1	0	0	-175.8825	66.1095	176.4905	-103.2790	0.0000	0.0000	0.0000	0.0000;
	664	605	0.000401	0.001817	0.003	431	431	431	1	0	1	0	0	-43.6000	-20.3000	43.6088	20.0264	0.0000	0.0000	0.0000	0.0000;
	1549	604	0.0032	0.014637	0.0243	440	440	440	1	0	1	0	0	159.1174	-22.8032	-158.3287	23.8731	0.0000	0.0000	0.0000	0.0000;
	604	430	2e-05	0.000198	0	0	0	0	1	0	1	0	0	158.3287	-23.8731	-158.3238	23.9217	0.0000	0.0000	0.0000	0.0000;
	732	606	0.003401	0.022763	0.0415	492	492	492	1	0	1	0	0	3.7359	16.0046	-3.7251	-20.4256	0.0000	0.0000	0.0000	0.0000;
	1403	606	0.004122	0.027542	0.0501	492	492	492	1	0	1	0	0	88.1860	-21.0423	-87.8749	17.7256	0.0000	0.0000	0.0000	0.0000;
	1230	607	0.001817	0.008198	0.0142	383	383	383	1	0	1	0	0	-35.4000	-6.6000	35.4220	5.1852	0.0000	0.0000	0.0000	0.0000;
	1515	607	0.001857	0.012504	0.0233	558	558	558	1	0	1	0	0	-122.5763	-16.7748	122.8441	16.1014	0.0000	0.0000	0.0000	0.0000;
	744	609	0.002844	0.018884	0.0354	402	402	402	1	0	1	0	0	89.4446	-16.5595	-89.2265	14.2149	0.0000	0.0000	0.0000	0.0000;
	570	611	4e-05	0.000375	0	433	433	433	1	0	1	0	0	40.3006	-0.4943	-40.3000	0.5000	0.0000	0.0000	0.0000	0.0000;
	570	612	5.9e-05	0.000395	0	350	350	350	1	0	1	0	0	41.2009	-1.4938	-41.2000	1.5000	0.0000	0.0000	0.0000	0.0000;
	570	613	5.9e-05	0.000454	0.001	350	350	350	1	0	1	0	0	43.2010	6.1004	-43.2000	-6.2000	0.0000	0.0000	0.0000	0.0000;
	791	615	0.000494	0.003319	0.0061	566	566	566	1	0	1	0	0	37.4552	27.4265	-37.4451	-28.0056	0.0000	0.0000	0.0000	0.0000;
	1339	615	0.00318	0.016237	0.0289	418	418	418	1	0	1	0	0	-76.8958	-13.4095	77.0791	11.2959	0.0000	0.0000	0.0000	0.0000;
	1545	615	0.003565	0.013003	0.0218	255	255	255	1	0	1	0	0	-43.2003	-11.9034	43.2674	9.8445	0.0000	0.0000	0.0000	0.0000;
	648	615	0.001363	0.006104	0.0111	432	432	432	1	0	1	0	0	-64.9388	-10.8987	64.9945	9.9740	0.0000	0.0000	0.0000	0.0000;
	791	615	0.000514	0.003496	0.0061	566	566	566	1	0	1	0	0	35.5214	26.0915	-35.5119	-26.6740	0.0000	0.0000	0.0000	0.0000;
	791	615	0.000988	0.004879	0.0091	432	432	432	1	0	1	0	0	26.1865	16.8840	-26.1773	-17.8038	0.0000	0.0000	0.0000	0.0000;
	1415	618	0.000356	0.003319	0.0121	935	935	935	1	0	1	0	0	410.0083	106.2060	-409.4000	-101.8000	0.0000	0.0000	0.0000	0.0000;
	1414	617	0.00036	0.003356	0.0167	853	853	853	1	0	1	0	0	21.0016	4.7311	-21.0000	-6.5000	0.0000	0.0000	0.0000	0.0000;
	1108	619	0.002844	0.018904	0.0344	575	575	575	1	0	1	0	0	120.9546	-23.8628	-120.5642	22.6673	0.0000	0.0000	0.0000	0.0000;
	1236	619	0.001086	0.007289	0.0132	545	545	545	1	0	1	0	0	-51.0898	-0.0263	51.1155	-1.2560	0.0000	0.0000	0.0000	0.0000;
	1344	619	0.00308	0.020628	0.0375	575	575	575	1	0	1	0	0	84.9417	-21.1819	-84.7294	18.4735	0.0000	0.0000	0.0000	0.0000;
	1236	619	0.001067	0.007289	0.0132	471	471	471	1	0	1	0	0	-51.1107	-0.1565	51.1360	-1.1258	0.0000	0.0000	0.0000	0.0000;
	1345	619	0.003022	0.020109	0.0375	575	575	575	1	0	1	0	0	74.5891	-10.2383	-74.4350	7.1264	0.0000	0.0000	0.0000	0.0000;
	1344	619	0.003022	0.020168	0.0435	463	463	463	1	0	1	0	0	86.8622	-21.9914	-86.6444	18.6544	0.0000	0.0000	0.0000	0.0000;
	1505	622	0.001705	0.010438	0.0304	455	455	455	1	0	1	0	0	55.5073	4.4806	-55.4575	-7.4174	0.0000	0.0000	0.0000	0.0000;
	1345	624	0.001106	0.007546	0.0354	405	405	405	1	0	1	0	0	42.8184	-4.1809	-42.8000	0.4000	0.0000	0.0000	0.0000	0.0000;
	607	625	0.000158	0.001343	0.5594	654	654	654	1	0	1	0	0	-321.2144	-38.2614	321.3672	-20.1770	0.0000	0.0000	0.0000	0.0000;
	647	626	0.002264	0.015056	0.0273	575	575	575	1	0	1	0	0	-252.9276	-17.2939	254.3128	23.6167	0.0000	0.0000	0.0000	0.0000;
	1042	626	0.002173	0.014617	0.0263	492	492	492	1	0	1	0	0	-49.1000	-3.5000	49.1493	1.0284	0.0000	0.0000	0.0000	0.0000;
	1119	626	0.000375	0.002509	0.004	575	575	575	1	0	1	0	0	-37.5000	25.1000	37.5072	-25.4790	0.0000	0.0000	0.0000	0.0000;
	1415	626	0.001746	0.011648	0.0216	487	487	487	1	0	1	0	0	-181.8276	-43.4492	182.4068	45.0258	0.0000	0.0000	0.0000	0.0000;
	1422	626	0.000909	0.00478	0.0086	431	431	431	1	0	1	0	0	-27.2000	-10.4000	27.2072	9.5204	0.0000	0.0000	0.0000	0.0000;
	1462	626	0.001936	0.011239	0.0203	431	431	431	1	0	1	0	0	-4.1028	17.5666	4.1094	-19.6990	0.0000	0.0000	0.0000	0.0000;
	1414	626	0.001738	0.011635	0.0213	487	487	487	1	0	1	0	0	56.8246	-4.7383	-56.7718	2.8169	0.0000	0.0000	0.0000	0.0000;
	1423	626	0.000751	0.004148	0.0101	348	348	348	1	0	1	0	0	-15.6000	-10.5000	15.6024	9.4359	0.0000	0.0000	0.0000	0.0000;
	1414	626	0.001679	0.01122	0.0203	575	575	575	1	0	1	0	0	58.9231	-4.8333	-58.8683	3.0317	0.0000	0.0000	0.0000	0.0000;
	756	629	0.000381	0.000697	0.0486	0	0	0	1	0	1	0	0	20.1014	-2.1034	-20.1000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	672	632	0.000158	0.000593	0.0688	0	0	0	1	0	1	0	0	-46.9012	3.7844	46.9045	-11.3285	0.0000	0.0000	0.0000	0.0000;
	807	632	0.000336	0.001304	0.162	385	385	385	1	0	1	0	0	-52.6016	0.3958	52.6103	-18.1539	0.0000	0.0000	0.0000	0.0000;
	848	632	4e-05	0.000237	0.0334	434	434	434	1	0	1	0	0	-2.6038	-65.2489	2.6052	61.5897	0.0000	0.0000	0.0000	0.0000;
	1135	632	0.000296	0.002667	0.1863	426	426	426	1	0	1	0	0	107.2957	-15.0015	-107.2647	-5.1837	0.0000	0.0000	0.0000	0.0000;
	671	632	0.000362	0.000664	0.0466	0	0	0	1	0	1	0	0	-31.1000	-7.5000	31.1033	2.3885	0.0000	0.0000	0.0000	0.0000;
	1136	632	0.000435	0.001659	0.3351	350	350	350	1	0	1	0	0	123.0200	-20.6898	-122.9601	-15.9032	0.0000	0.0000	0.0000	0.0000;
	638	633	2e-05	0.000198	0.0233	420	420	420	1	0	1	0	0	241.8000	-56.2572	-241.7888	53.8134	0.0000	0.0000	0.0000	0.0000;
	1033	633	0.000237	0.002272	0.0081	935	935	935	1	0	1	0	0	-235.9362	25.0685	236.0579	-24.7899	0.0000	0.0000	0.0000	0.0000;
	1033	633	0.000257	0.002449	0.0081	935	935	935	1	0	1	0	0	-218.8551	23.3589	218.9687	-23.1647	0.0000	0.0000	0.0000	0.0000;
	637	633	2e-05	0.000198	0.0132	870	870	870	1	0	1	0	0	2.8000	-2.5000	-2.8000	1.0525	0.0000	0.0000	0.0000	0.0000;
	639	635	1e-05	0.0001	0.0462	895	895	895	1	0	1	0	0	278.7174	-21.0196	-278.7103	16.0056	0.0000	0.0000	0.0000	0.0000;
	1110	635	0.001143	0.011399	0.2946	1579	1579	1579	1	0	1	0	0	-31.1501	-15.3152	31.1601	-17.0006	0.0000	0.0000	0.0000	0.0000;
	1110	635	0.001087	0.012375	0.2513	1579	1579	1579	1	0	1	0	0	-28.7345	-13.3568	28.7427	-14.2022	0.0000	0.0000	0.0000	0.0000;
	884	640	0.000879	0.0037	0.085	0	0	0	1	0	1	0	0	-22.5000	9.8000	22.5059	-18.8277	0.0000	0.0000	0.0000	0.0000;
	1480	640	0.000533	0.003556	0.0061	566	566	566	1	0	1	0	0	131.8731	-7.4065	-131.7858	7.3388	0.0000	0.0000	0.0000	0.0000;
	883	640	0.000869	0.003437	0.0851	0	0	0	1	0	1	0	0	-29.7000	-2.2000	29.7072	-6.8300	0.0000	0.0000	0.0000	0.0000;
	1482	641	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0	53.7087	-9.2739	-53.7000	8.9000	0.0000	0.0000	0.0000	0.0000;
	1481	642	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0	40.7048	-1.0997	-40.7000	0.7000	0.0000	0.0000	0.0000	0.0000;
	737	643	4e-05	0.000237	0	483	483	483	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	709	645	0.000852	0.008636	0.2224	1828	1828	1828	1	0	1	0	0	-137.1241	-17.1599	137.2722	-5.4586	0.0000	0.0000	0.0000	0.0000;
	1395	645	0.001288	0.013033	0.335	1579	1579	1579	1	0	1	0	0	139.8124	-43.5603	-139.5722	9.6586	0.0000	0.0000	0.0000	0.0000;
	1483	646	2e-05	0.000198	0.001	393	393	393	1	0	1	0	0	27.1002	9.4955	-27.1000	-9.6000	0.0000	0.0000	0.0000	0.0000;
	738	647	0.001541	0.010291	0.0238	413	413	413	1	0	1	0	0	-70.9175	-3.2365	70.9916	1.2363	0.0000	0.0000	0.0000	0.0000;
	1129	647	0.000178	0.001225	0.002	545	545	545	1	0	1	0	0	-4.8000	-3.3000	4.8001	3.0905	0.0000	0.0000	0.0000	0.0000;
	1415	647	0.002489	0.016612	0.0304	545	545	545	1	0	1	0	0	101.5932	-13.0247	-101.3456	11.4850	0.0000	0.0000	0.0000	0.0000;
	1549	647	0.002805	0.01282	0.0223	440	440	440	1	0	1	0	0	-161.5175	21.8123	162.2312	-20.8870	0.0000	0.0000	0.0000	0.0000;
	738	647	0.001541	0.010252	0.0192	575	575	575	1	0	1	0	0	-71.1825	-2.9635	71.2571	1.4472	0.0000	0.0000	0.0000	0.0000;
	1529	647	0.000158	0.001106	0.002	440	440	440	1	0	1	0	0	15.6083	-28.2209	-15.6068	28.0219	0.0000	0.0000	0.0000	0.0000;
	1339	648	0.00243	0.01357	0.0248	389	389	389	1	0	1	0	0	-62.8451	-11.3883	62.9388	9.2987	0.0000	0.0000	0.0000	0.0000;
	1506	650	0.001402	0.005452	0.0101	346	346	346	1	0	1	0	0	27.9242	-13.7246	-27.9118	12.6762	0.0000	0.0000	0.0000	0.0000;
	733	651	0.00214	0.024723	0.5545	1617	1617	1617	1	0	1	0	0	-136.6134	-36.7498	136.9797	-19.9037	0.0000	0.0000	0.0000	0.0000;
	890	651	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0	32.8262	-29.3484	-32.7812	-68.6996	0.0000	0.0000	0.0000	0.0000;
	911	651	0.000229	0.002465	0.0549	1487	1487	1487	1	0	1	0	0	-24.8000	13.4000	24.8018	-19.4379	0.0000	0.0000	0.0000	0.0000;
	1375	651	0.000561	0.006198	0.1473	1731	1731	1731	1	0	1	0	0	-350.1123	-42.8407	350.7468	33.6674	0.0000	0.0000	0.0000	0.0000;
	891	651	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0	26.9437	-36.2032	-26.9164	-61.7935	0.0000	0.0000	0.0000	0.0000;
	783	652	0.008535	0.038929	0.0678	268	268	268	1	0	1	0	0	13.5147	-7.4112	-13.5004	-0.3647	0.0000	0.0000	0.0000	0.0000;
	816	652	0.001106	0.005136	0.0081	0	0	0	1	0	1	0	0	5.8000	-2.5000	-5.7996	1.5647	0.0000	0.0000	0.0000	0.0000;
	1015	654	0.003081	0.020109	0.0375	381	381	381	1	0	1	0	0	-6.0856	-1.7079	6.0867	-2.3761	0.0000	0.0000	0.0000	0.0000;
	1495	654	0.000533	0.003536	0.0061	524	524	524	1	0	1	0	0	63.5066	-7.2094	-63.4867	6.6761	0.0000	0.0000	0.0000	0.0000;
	1344	656	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0	23.8056	-6.9755	-23.8000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	1345	655	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0	25.3062	-6.8043	-25.3000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	1517	657	0.006444	0.012667	0.0036	0	0	0	1	0	1	0	0	-7.8001	-5.6603	7.8060	5.3130	0.0000	0.0000	0.0000	0.0000;
	744	658	0.001936	0.01284	0.0243	433	433	433	1	0	1	0	0	137.1554	-26.2601	-136.8041	25.9855	0.0000	0.0000	0.0000	0.0000;
	1458	658	0.001363	0.015427	0.0445	433	433	433	1	0	1	0	0	17.8899	-14.0254	-17.8841	9.3255	0.0000	0.0000	0.0000	0.0000;
	1484	659	0.000233	0.00156	0.003	507	507	507	1	0	1	0	0	0.0000	-0.3217	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	631	660	0.000691	0.003852	0.0071	320	320	320	1	0	1	0	0	-17.9000	0.2000	17.9021	-0.9436	0.0000	0.0000	0.0000	0.0000;
	640	660	0.000454	0.003121	0.0061	545	545	545	1	0	1	0	0	71.2644	3.4231	-71.2427	-3.9230	0.0000	0.0000	0.0000	0.0000;
	1419	660	0.001896	0.011022	0.0284	265	265	265	1	0	1	0	0	-15.0000	-2.0000	15.0040	-0.9968	0.0000	0.0000	0.0000	0.0000;
	630	660	0.000514	0.002331	0.0116	409	409	409	1	0	1	0	0	-33.4000	-2.3000	33.4054	1.0908	0.0000	0.0000	0.0000	0.0000;
	640	660	0.000474	0.003101	0.0061	566	566	566	1	0	1	0	0	71.6721	2.9254	-71.6492	-3.4246	0.0000	0.0000	0.0000	0.0000;
	1418	660	0.002272	0.011062	0.0263	265	265	265	1	0	1	0	0	-8.8000	-4.5000	8.8019	1.7128	0.0000	0.0000	0.0000	0.0000;
	917	663	5.9e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	307.7357	29.3260	-307.6804	-28.8078	0.0000	0.0000	0.0000	0.0000;
	1316	663	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	-307.6250	-28.1588	307.6803	28.8069	0.0000	0.0000	0.0000	0.0000;
	1315	662	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	-298.8329	-27.8827	298.8851	28.4018	0.0000	0.0000	0.0000	0.0000;
	1352	665	0.00081	0.008193	0.2108	1694	1694	1694	1	0	1	0	0	345.6347	-79.4888	-344.7457	64.5943	0.0000	0.0000	0.0000	0.0000;
	728	666	0.002528	0.016731	0.0304	469	469	469	1	0	1	0	0	38.8722	14.0751	-38.8302	-17.0076	0.0000	0.0000	0.0000	0.0000;
	799	666	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0	-32.1000	-9.5000	32.1005	8.9643	0.0000	0.0000	0.0000	0.0000;
	976	666	0.008988	0.060563	0.1043	404	404	404	1	0	1	0	0	156.8955	-6.6353	-154.8289	9.4891	0.0000	0.0000	0.0000	0.0000;
	746	668	0.002193	0.014716	0.0263	416	416	416	1	0	1	0	0	-40.7806	7.0272	40.8166	-9.5632	0.0000	0.0000	0.0000	0.0000;
	926	668	0.001323	0.00883	0.0162	507	507	507	1	0	1	0	0	83.5055	-11.9802	-83.4166	10.8632	0.0000	0.0000	0.0000	0.0000;
	1096	669	0.001481	0.007072	0.0121	384	384	384	1	0	1	0	0	39.1406	-6.6613	-39.1188	5.4757	0.0000	0.0000	0.0000	0.0000;
	1185	669	0.001956	0.013136	0.0243	440	440	440	1	0	1	0	0	10.1851	8.0957	-10.1816	-10.6652	0.0000	0.0000	0.0000	0.0000;
	718	670	0.011	0.056595	0.1027	384	384	384	1	0	1	0	0	100.8961	-18.3026	-99.8817	12.0352	0.0000	0.0000	0.0000	0.0000;
	1476	673	0.000691	0.004563	0.0081	507	507	507	1	0	1	0	0	38.9100	6.0998	-38.9000	-6.9000	0.0000	0.0000	0.0000	0.0000;
	1206	674	0.002449	0.016336	0.0354	479	479	479	1	0	1	0	0	-143.7912	19.6124	144.2611	-20.3786	0.0000	0.0000	0.0000	0.0000;
	1485	674	0.006461	0.021728	0.0385	325	325	325	1	0	1	0	0	0.3269	-42.6290	-0.2290	38.7487	0.0000	0.0000	0.0000	0.0000;
	1206	674	0.002568	0.017146	0.0405	454	454	454	1	0	1	0	0	-137.0040	18.2943	137.4513	-19.7704	0.0000	0.0000	0.0000	0.0000;
	1271	675	0.000457	0.005035	0.1458	1841	1841	1841	1	0	1	0	0	-116.5948	64.9157	116.6720	-80.3644	0.0000	0.0000	0.0000	0.0000;
	811	676	0.003	0.013517	0.0243	270	270	270	1	0	1	0	0	105.6694	-8.9954	-105.3597	7.7526	0.0000	0.0000	0.0000	0.0000;
	1486	676	0.003812	0.013017	0.0213	0	0	0	1	0	1	0	0	14.2474	-0.1322	-14.2403	-2.1526	0.0000	0.0000	0.0000	0.0000;
	748	680	0.021422	0.075067	0.0243	0	0	0	1	0	1	0	0	0.8720	-0.7502	-0.8718	-2.0115	0.0000	0.0000	0.0000	0.0000;
	815	680	0.0252	0.085911	0.0252	0	0	0	1	0	1	0	0	38.9057	-7.2719	-38.5650	5.5597	0.0000	0.0000	0.0000	0.0000;
	687	683	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-19.9800	18.4802	19.9800	-18.4719	0.0000	0.0000	0.0000	0.0000;
	687	684	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-23.9800	18.4827	23.9800	-18.4724	0.0000	0.0000	0.0000	0.0000;
	687	681	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-23.9800	18.4805	23.9800	-18.4702	0.0000	0.0000	0.0000	0.0000;
	687	682	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-23.9800	18.4817	23.9800	-18.4714	0.0000	0.0000	0.0000	0.0000;
	687	686	2e-06	0.001244	0	3507	3507	3507	1	0	1	0	0	-23.9800	18.4800	23.9800	-18.4692	0.0000	0.0000	0.0000	0.0000;
	687	685	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-23.9800	18.4800	23.9800	-18.4697	0.0000	0.0000	0.0000	0.0000;
	926	687	0.002449	0.011141	0.0203	293	293	293	1	0	1	0	0	22.9768	-2.7133	-22.9645	0.6264	0.0000	0.0000	0.0000	0.0000;
	1179	687	0.000672	0.003141	0.0051	331	331	331	1	0	1	0	0	-110.0876	112.1048	110.2444	-111.9116	0.0000	0.0000	0.0000	0.0000;
	1314	690	5.9e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	7.7000	4.6293	-7.7000	-5.6000	0.0000	0.0000	0.0000	0.0000;
	1314	691	4e-05	0.000198	0.0051	0	0	0	1	0	1	0	0	11.4001	5.2562	-11.4000	-5.8000	0.0000	0.0000	0.0000	0.0000;
	892	693	8e-05	0.000147	0.0091	0	0	0	1	0	1	0	0	6.7000	-3.8917	-6.7000	2.9000	0.0000	0.0000	0.0000	0.0000;
	892	692	8.7e-05	0.00016	0.0091	0	0	0	1	0	1	0	0	3.4000	-3.2917	-3.4000	2.3000	0.0000	0.0000	0.0000	0.0000;
	1491	694	0.00019	0.00062	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1098	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	740	695	0.003062	0.020365	0.0375	513	513	513	1	0	1	0	0	-54.6191	17.0008	54.7115	-20.5345	0.0000	0.0000	0.0000	0.0000;
	785	695	0.000435	0.002607	0.0051	515	515	515	1	0	1	0	0	105.8588	-28.4141	-105.8115	28.1345	0.0000	0.0000	0.0000	0.0000;
	785	696	0.000494	0.002923	0.0051	463	463	463	1	0	1	0	0	56.1141	0.9208	-56.1000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	849	697	0.00239	0.015842	0.0284	492	492	492	1	0	1	0	0	-90.9155	12.5038	91.1046	-14.2880	0.0000	0.0000	0.0000	0.0000;
	869	697	0.002765	0.018548	0.0344	507	507	507	1	0	1	0	0	33.2386	-7.5129	-33.2092	4.0310	0.0000	0.0000	0.0000	0.0000;
	1246	697	0.005539	0.038098	0.0719	507	507	507	1	0	1	0	0	-48.7379	-0.2472	48.8619	-6.5798	0.0000	0.0000	0.0000	0.0000;
	1366	697	0.005116	0.034252	0.0628	492	492	492	1	0	1	0	0	96.6733	-5.5880	-96.2291	1.8213	0.0000	0.0000	0.0000	0.0000;
	1484	697	0.004306	0.019919	0.0354	388	388	388	1	0	1	0	0	43.8056	-4.6488	-43.7282	1.2155	0.0000	0.0000	0.0000	0.0000;
	1252	698	0.007802	0.036069	0.0633	388	388	388	1	0	1	0	0	51.8957	0.1041	-51.7001	-5.9953	0.0000	0.0000	0.0000	0.0000;
	1498	698	0.000257	0.00164	0.003	524	524	524	1	0	1	0	0	-65.2471	43.5509	65.2619	-43.7770	0.0000	0.0000	0.0000	0.0000;
	1535	698	0.005077	0.023921	0.0425	388	388	388	1	0	1	0	0	43.3113	-1.4098	-43.2226	-2.7228	0.0000	0.0000	0.0000	0.0000;
	837	700	0.000514	0.0048	0.0172	540	540	540	1	0	1	0	0	66.4218	5.7017	-66.4000	-7.3000	0.0000	0.0000	0.0000	0.0000;
	1490	699	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	30.5002	1.1945	-30.5000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	1507	701	0.010533	0.0368	0.0121	0	0	0	1	0	1	0	0	56.7033	-6.2520	-56.3997	5.9548	0.0000	0.0000	0.0000	0.0000;
	975	702	0.011206	0.050285	0.0899	346	346	346	1	0	1	0	0	-54.8633	15.7219	55.2062	-24.2597	0.0000	0.0000	0.0000	0.0000;
	1493	707	2e-05	0.000198	0.001	438	438	438	1	0	1	0	0	-20.9999	7.8906	21.0000	-8.0000	0.0000	0.0000	0.0000	0.0000;
	957	1833	0.001975	0.013235	0.0309	540	540	540	1	0	1	0	0	-63.0488	-2.9318	63.1223	0.1210	0.0000	0.0000	0.0000	0.0000;
	1118	1833	0.001284	0.00879	0.0162	471	471	471	1	0	1	0	0	-56.9978	-4.0114	57.0369	2.5467	0.0000	0.0000	0.0000	0.0000;
	1394	709	0.002119	0.02151	0.5545	1579	1579	1579	1	0	1	0	0	156.9473	-34.3952	-156.4666	-20.8740	0.0000	0.0000	0.0000	0.0000;
	1051	710	0.011536	0.054933	0.0931	409	409	409	1	0	1	0	0	-18.0748	2.3511	18.1146	-12.4774	0.0000	0.0000	0.0000	0.0000;
	1267	711	0.001136	0.014935	0.5198	2487	2487	2487	1	0	1	0	0	346.1677	-103.7213	-344.8782	62.7835	0.0000	0.0000	0.0000	0.0000;
	1267	711	0.001136	0.014935	0.517	2487	2487	2487	1	0	1	0	0	346.1677	-103.5666	-344.8782	62.9406	0.0000	0.0000	0.0000	0.0000;
	1441	712	0.003996	0.027473	0.0516	394	394	394	1	0	1	0	0	-30.4473	-22.0370	30.4951	16.7473	0.0000	0.0000	0.0000	0.0000;
	1452	712	0.007111	0.048909	0.0921	535	535	535	1	0	1	0	0	192.7284	-24.0085	-190.2951	30.6527	0.0000	0.0000	0.0000	0.0000;
	966	713	0.000124	0.001383	0.0051	935	935	935	1	0	1	0	0	241.4803	-1.6419	-241.4135	1.8341	0.0000	0.0000	0.0000	0.0000;
	1004	713	0.001047	0.006953	0.0132	541	541	541	1	0	1	0	0	-33.2000	6.9000	33.2112	-8.2549	0.0000	0.0000	0.0000	0.0000;
	1066	713	9.9e-05	0.000277	0.0284	0	0	0	1	0	1	0	0	-52.7000	-27.3000	52.7031	24.2343	0.0000	0.0000	0.0000	0.0000;
	1170	713	0.003417	0.022696	0.0425	482	482	482	1	0	1	0	0	-188.9516	42.0449	190.1346	-38.8005	0.0000	0.0000	0.0000	0.0000;
	1065	713	9.9e-05	0.000336	0.0263	0	0	0	1	0	1	0	0	-19.7000	13.8000	19.7006	-16.6457	0.0000	0.0000	0.0000	0.0000;
	1064	713	4e-05	9.9e-05	0	541	541	541	1	0	1	0	0	-22.8000	-11.2000	22.8002	11.2006	0.0000	0.0000	0.0000	0.0000;
	718	715	0.004484	0.021195	0.0365	376	376	376	1	0	1	0	0	173.9392	-13.8606	-172.7234	15.5332	0.0000	0.0000	0.0000	0.0000;
	1035	715	0.00324	0.014894	0.0243	376	376	376	1	0	1	0	0	-69.1832	1.3810	69.3234	-3.4332	0.0000	0.0000	0.0000	0.0000;
	946	716	0.017133	0.054926	0.0006	0	0	0	1	0	1	0	0	-32.1740	-12.0362	32.3511	12.5349	0.0000	0.0000	0.0000	0.0000;
	783	717	0.002143	0.014358	0.0264	420	420	420	1	0	1	0	0	73.5152	15.0922	-73.4099	-17.4292	0.0000	0.0000	0.0000	0.0000;
	1355	718	0.00403	0.018054	0.0349	336	336	336	1	0	1	0	0	-10.2271	4.7296	10.2325	-8.6204	0.0000	0.0000	0.0000	0.0000;
	1355	718	0.004484	0.021156	0.0365	331	331	331	1	0	1	0	0	-8.8091	3.5780	8.8135	-7.6518	0.0000	0.0000	0.0000	0.0000;
	1352	719	0.000557	0.007335	0.2533	2487	2487	2487	1	0	1	0	0	-591.9955	151.4904	593.8584	-155.3806	0.0000	0.0000	0.0000	0.0000;
	955	725	0.000158	0.000289	0.0273	0	0	0	1	0	1	0	0	23.1008	1.6246	-23.1000	-4.6000	0.0000	0.0000	0.0000	0.0000;
	955	723	0.000116	0.000212	0.0142	0	0	0	1	0	1	0	0	15.4003	0.2520	-15.4000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	955	724	0.000123	0.000226	0.0152	0	0	0	1	0	1	0	0	28.7009	2.2443	-28.7000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	734	726	0.001327	0.008873	0.0466	440	440	440	1	0	1	0	0	51.5197	0.5999	-51.4870	-5.4189	0.0000	0.0000	0.0000	0.0000;
	1384	726	0.002291	0.01521	0.0284	471	471	471	1	0	1	0	0	-9.1845	-7.4662	9.1870	4.4189	0.0000	0.0000	0.0000	0.0000;
	1494	727	0.000179	0.000327	0.0233	0	0	0	1	0	1	0	0	3.7002	-13.0448	-3.7000	10.5000	0.0000	0.0000	0.0000	0.0000;
	1127	728	0.001244	0.008296	0.0142	483	483	483	1	0	1	0	0	117.8459	31.2234	-117.6722	-31.5751	0.0000	0.0000	0.0000	0.0000;
	1528	729	0.010667	0.034444	0.0112	0	0	0	1	0	1	0	0	23.5228	9.9961	-23.4536	-10.9137	0.0000	0.0000	0.0000	0.0000;
	1114	730	0.009857	0.066884	0.1266	482	482	482	1	0	1	0	0	219.4850	-44.0720	-214.9754	60.7833	0.0000	0.0000	0.0000	0.0000;
	1327	730	0.000632	0.003931	0.0243	383	383	383	1	0	1	0	0	-26.2000	-3.9000	26.2039	1.2262	0.0000	0.0000	0.0000	0.0000;
	1329	730	0.002153	0.009758	0.0172	321	321	321	1	0	1	0	0	-93.9704	3.3834	94.1424	-4.5112	0.0000	0.0000	0.0000	0.0000;
	1240	731	0.003279	0.022637	0.0415	541	541	541	1	0	1	0	0	-13.3715	-17.0637	13.3831	12.4892	0.0000	0.0000	0.0000	0.0000;
	1497	732	0.001932	0.012802	0.0233	477	477	477	1	0	1	0	0	-70.4667	3.2933	70.5554	-5.2363	0.0000	0.0000	0.0000	0.0000;
	874	733	0.00063	0.006413	0.1632	1708	1708	1708	1	0	1	0	0	83.7048	-11.8348	-83.6644	-5.5963	0.0000	0.0000	0.0000	0.0000;
	1496	734	0.000593	0.003951	0.0339	440	440	440	1	0	1	0	0	-56.0483	-4.5041	56.0655	0.9529	0.0000	0.0000	0.0000	0.0000;
	807	735	0.000198	0.001699	0.1731	300	300	300	1	0	1	0	0	29.6016	-10.6958	-29.6000	-8.3000	0.0000	0.0000	0.0000	0.0000;
	1449	736	0.010444	0.032756	0.0103	0	0	0	1	0	1	0	0	2.5316	-8.4769	-2.5249	7.3918	0.0000	0.0000	0.0000	0.0000;
	1412	737	0.000296	0.001758	0.003	455	455	455	1	0	1	0	0	-170.4000	-61.3000	170.4866	61.4777	0.0000	0.0000	0.0000	0.0000;
	1548	737	0.000356	0.002054	0.004	379	379	379	1	0	1	0	0	135.2643	52.2666	-135.1978	-52.3328	0.0000	0.0000	0.0000	0.0000;
	1523	737	0.006696	0.029985	0.0527	288	288	288	1	0	1	0	0	10.9296	1.2220	-10.9215	-7.1168	0.0000	0.0000	0.0000	0.0000;
	802	739	0.000222	0.002327	0.0578	1708	1708	1708	1	0	1	0	0	124.3831	-145.9571	-124.3086	140.5418	0.0000	0.0000	0.0000	0.0000;
	851	739	0.001565	0.020568	0.7076	2487	2487	2487	1	0	1	0	0	16.4738	-18.2772	-16.4641	-57.9773	0.0000	0.0000	0.0000	0.0000;
	1537	739	0.000914	0.009875	0.2238	1704	1704	1704	1	0	1	0	0	-157.7403	43.7846	157.9767	-65.3797	0.0000	0.0000	0.0000	0.0000;
	792	739	0.001641	0.021544	0.7451	2487	2487	2487	1	0	1	0	0	-271.5376	-8.4973	272.6767	-56.7065	0.0000	0.0000	0.0000	0.0000;
	802	739	0.000229	0.002313	0.0578	1708	1708	1708	1	0	1	0	0	124.5788	-147.2176	-124.5010	141.8066	0.0000	0.0000	0.0000	0.0000;
	851	739	0.001558	0.020568	0.7076	2487	2487	2487	1	0	1	0	0	16.4675	-18.2711	-16.4578	-57.9834	0.0000	0.0000	0.0000	0.0000;
	792	739	0.001634	0.021503	0.7451	2487	2487	2487	1	0	1	0	0	-272.0647	-8.4854	273.2034	-56.6895	0.0000	0.0000	0.0000	0.0000;
	785	740	0.003378	0.02242	0.0415	471	471	471	1	0	1	0	0	62.1109	-22.0265	-61.9809	18.2992	0.0000	0.0000	0.0000	0.0000;
	801	745	0.003826	0.018665	0.0334	388	388	388	1	0	1	0	0	69.3221	-9.0228	-69.1475	6.3218	0.0000	0.0000	0.0000	0.0000;
	822	745	0.00077	0.003536	0.0066	330	330	330	1	0	1	0	0	-37.6000	6.8000	37.6106	-7.4524	0.0000	0.0000	0.0000	0.0000;
	1246	745	0.005037	0.034785	0.0653	507	507	507	1	0	1	0	0	4.0379	2.0472	-4.0357	-8.9833	0.0000	0.0000	0.0000	0.0000;
	801	745	0.003615	0.01762	0.0314	388	388	388	1	0	1	0	0	73.4294	-9.3585	-73.2444	6.9207	0.0000	0.0000	0.0000	0.0000;
	823	745	0.000711	0.004583	0.0081	270	270	270	1	0	1	0	0	-37.8000	-2.0000	37.8096	1.2015	0.0000	0.0000	0.0000	0.0000;
	1179	746	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0	38.9579	4.4603	-38.9179	-7.7291	0.0000	0.0000	0.0000	0.0000;
	1288	746	0.002596	0.01165	0.0203	326	326	326	1	0	1	0	0	-25.6000	-4.2000	25.6164	2.1310	0.0000	0.0000	0.0000	0.0000;
	1179	746	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0	38.9579	4.4603	-38.9179	-7.7291	0.0000	0.0000	0.0000	0.0000;
	1191	748	0.004507	0.013102	0.0043	0	0	0	1	0	1	0	0	-6.8000	-6.5000	6.8034	6.0212	0.0000	0.0000	0.0000	0.0000;
	1507	748	0.012933	0.044356	0.0144	0	0	0	1	0	1	0	0	-59.0033	4.3547	59.4062	-4.6027	0.0000	0.0000	0.0000	0.0000;
	1511	748	0.002711	0.008889	0.0032	0	0	0	1	0	1	0	0	75.2171	0.2465	-75.0827	-0.1706	0.0000	0.0000	0.0000	0.0000;
	1256	750	0.002252	0.010509	0.0187	360	360	360	1	0	1	0	0	-21.3217	0.1743	21.3312	-2.1441	0.0000	0.0000	0.0000	0.0000;
	1362	750	0.008	0.03998	0.0709	362	362	362	1	0	1	0	0	8.8544	-5.8531	-8.8483	-1.7552	0.0000	0.0000	0.0000	0.0000;
	987	751	0.000109	0.000494	0.001	424	424	424	1	0	1	0	0	3.0000	-2.7052	-3.0000	2.6000	0.0000	0.0000	0.0000	0.0000;
	1338	752	0.005827	0.02703	0.0476	333	333	333	1	0	1	0	0	-148.7863	52.5920	150.1858	-51.0633	0.0000	0.0000	0.0000	0.0000;
	973	753	0.006409	0.016431	0.005	0	0	0	1	0	1	0	0	53.0000	-8.2022	-52.8389	8.0449	0.0000	0.0000	0.0000	0.0000;
	1486	754	0.001956	0.020958	0.0871	384	384	384	1	0	1	0	0	162.3317	0.0942	-161.8562	-4.4163	0.0000	0.0000	0.0000	0.0000;
	1499	757	5.9e-05	0.000435	0.0025	434	434	434	1	0	1	0	0	55.0017	-7.4588	-55.0000	7.2000	0.0000	0.0000	0.0000	0.0000;
	894	758	0.000336	0.001225	0.1529	385	385	385	1	0	1	0	0	-36.2003	4.0208	36.2050	-19.9462	0.0000	0.0000	0.0000	0.0000;
	1105	758	0.000138	0.00079	0.1063	428	428	428	1	0	1	0	0	100.9723	-46.9361	-100.9566	35.9450	0.0000	0.0000	0.0000	0.0000;
	1372	758	0.000138	0.000889	0.1215	404	404	404	1	0	1	0	0	-41.3000	-10.4000	41.3023	-2.2524	0.0000	0.0000	0.0000	0.0000;
	964	759	0.001041	0.006967	0.0152	500	500	500	1	0	1	0	0	-39.7054	6.3339	39.7211	-7.8710	0.0000	0.0000	0.0000	0.0000;
	943	760	0.009067	0.029116	0.0486	262	262	262	1	0	1	0	0	-116.5047	-20.7135	117.6488	18.9546	0.0000	0.0000	0.0000	0.0000;
	1127	761	0.000701	0.004599	0.0082	484	484	484	1	0	1	0	0	105.9772	1.4029	-105.9034	-1.7938	0.0000	0.0000	0.0000	0.0000;
	1127	761	0.000705	0.00463	0.0083	484	484	484	1	0	1	0	0	105.2698	1.4014	-105.1966	-1.8062	0.0000	0.0000	0.0000	0.0000;
	1121	762	0.001956	0.008691	0.0248	0	0	0	1	0	1	0	0	-92.8088	41.8148	93.0000	-43.6183	0.0000	0.0000	0.0000	0.0000;
	933	763	0.012496	0.043621	0.0734	304	304	304	1	0	1	0	0	-47.3980	-9.5147	47.6663	2.6019	0.0000	0.0000	0.0000	0.0000;
	989	763	0.018805	0.069215	0.1235	0	0	0	1	0	1	0	0	-44.0000	-2.4000	44.3445	-9.5733	0.0000	0.0000	0.0000	0.0000;
	992	763	0.012306	0.062598	0.1109	325	325	325	1	0	1	0	0	-25.0904	-3.6191	25.1632	-7.9469	0.0000	0.0000	0.0000	0.0000;
	933	763	0.00717	0.042726	0.0749	314	314	314	1	0	1	0	0	-48.6656	-15.4077	48.8346	8.4042	0.0000	0.0000	0.0000	0.0000;
	1180	764	0.001627	0.017031	0.3812	1579	1579	1579	1	0	1	0	0	36.8274	-34.9830	-36.8042	-6.5533	0.0000	0.0000	0.0000	0.0000;
	1324	765	0.000257	0.000612	0.0547	0	0	0	1	0	1	0	0	-24.7000	-6.5000	24.7016	0.8594	0.0000	0.0000	0.0000	0.0000;
	1323	765	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0	-0.8000	-1.2000	0.8000	-3.9185	0.0000	0.0000	0.0000	0.0000;
	1838	765	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0	-7.1000	1.1000	7.1001	-6.2181	0.0000	0.0000	0.0000	0.0000;
	1202	767	0.005017	0.033521	0.0607	418	418	418	1	0	1	0	0	-39.2383	-9.0921	39.3103	2.8940	0.0000	0.0000	0.0000	0.0000;
	1238	768	0.001679	0.007526	0.0132	270	270	270	1	0	1	0	0	-49.9537	21.3067	50.0000	-22.5262	0.0000	0.0000	0.0000	0.0000;
	880	769	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	37.8400	-4.7278	-37.8400	4.7438	0.0000	0.0000	0.0000	0.0000;
	1162	769	0.004326	0.019694	0.0344	333	333	333	1	0	1	0	0	-17.8645	4.1984	17.8787	-7.8407	0.0000	0.0000	0.0000	0.0000;
	1403	769	0.003338	0.015091	0.0263	388	388	388	1	0	1	0	0	-64.1649	5.9435	64.2944	-8.1885	0.0000	0.0000	0.0000	0.0000;
	877	769	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	37.8400	-4.7277	-37.8400	4.7436	0.0000	0.0000	0.0000	0.0000;
	1403	769	0.003338	0.015091	0.0263	388	388	388	1	0	1	0	0	-64.1649	5.9435	64.2944	-8.1885	0.0000	0.0000	0.0000	0.0000;
	878	769	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	37.8500	-4.7277	-37.8500	4.7437	0.0000	0.0000	0.0000	0.0000;
	827	770	0.000138	0.000593	0	321	321	321	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	976	771	0.007723	0.032119	0.0527	0	0	0	1	0	1	0	0	-84.2992	-8.1593	84.8139	4.6121	0.0000	0.0000	0.0000	0.0000;
	1125	771	0.009541	0.039585	0.0648	252	252	252	1	0	1	0	0	142.3560	-5.8815	-140.6139	5.9879	0.0000	0.0000	0.0000	0.0000;
	831	772	0.001519	0.010582	0.0162	510	510	510	1	0	1	0	0	-57.8000	-18.8000	57.8524	17.4400	0.0000	0.0000	0.0000	0.0000;
	1059	772	0.002216	0.014805	0.0273	507	507	507	1	0	1	0	0	-56.6007	-29.1870	56.6840	26.8438	0.0000	0.0000	0.0000	0.0000;
	830	772	0.001529	0.010637	0.0162	477	477	477	1	0	1	0	0	-58.2000	-8.2000	58.2494	6.8172	0.0000	0.0000	0.0000	0.0000;
	1059	772	0.002206	0.014728	0.0273	507	507	507	1	0	1	0	0	-56.8986	-29.3258	56.9824	26.9855	0.0000	0.0000	0.0000	0.0000;
	1163	774	0.000457	0.006025	0.2079	2487	2487	2487	1	0	1	0	0	-21.0412	19.1981	21.0469	-41.6216	0.0000	0.0000	0.0000	0.0000;
	1367	774	0.001856	0.025166	0.8563	2487	2487	2487	1	0	1	0	0	196.1133	-29.6932	-195.4560	-54.5008	0.0000	0.0000	0.0000	0.0000;
	853	775	0.014914	0.055309	0.0896	0	0	0	1	0	1	0	0	31.1870	-23.9536	-31.0027	14.8862	0.0000	0.0000	0.0000	0.0000;
	1342	775	0.009383	0.042607	0.0759	276	276	276	1	0	1	0	0	-54.1000	11.7000	54.3718	-18.7829	0.0000	0.0000	0.0000	0.0000;
	1260	776	0.002597	0.020332	0.4202	1408	1408	1408	1	0	1	0	0	-277.8199	-11.7240	279.6550	-20.1501	0.0000	0.0000	0.0000	0.0000;
	1260	776	0.001932	0.021399	0.4448	1391	1391	1391	1	0	1	0	0	-265.2498	-23.3997	266.4923	-11.7873	0.0000	0.0000	0.0000	0.0000;
	1500	777	0.000198	0.000909	0.001	325	325	325	1	0	1	0	0	37.5028	6.4091	-37.5000	-6.5000	0.0000	0.0000	0.0000	0.0000;
	1501	778	0.001106	0.007328	0.0132	440	440	440	1	0	1	0	0	19.0042	-7.8087	-19.0000	6.4000	0.0000	0.0000	0.0000	0.0000;
	1487	779	0.071454	0.242605	0.0033	0	0	0	1	0	1	0	0	-10.8805	8.1811	10.9966	-8.1653	0.0000	0.0000	0.0000	0.0000;
	1513	779	0.022525	0.13933	0.0018	0	0	0	1	0	1	0	0	-18.6208	5.8686	18.6962	-5.6074	0.0000	0.0000	0.0000	0.0000;
	946	779	0.068531	0.219955	0.0026	0	0	0	1	0	1	0	0	-17.4076	6.8187	17.6188	-6.4365	0.0000	0.0000	0.0000	0.0000;
	975	783	0.015488	0.067417	0.1205	298	298	298	1	0	1	0	0	42.8059	-39.1287	-42.4094	27.1107	0.0000	0.0000	0.0000	0.0000;
	1193	785	0.005985	0.041383	0.0739	391	391	391	1	0	1	0	0	-45.7827	13.6883	45.9125	-20.9793	0.0000	0.0000	0.0000	0.0000;
	1544	785	0.000243	0.001614	0.003	471	471	471	1	0	1	0	0	-47.1365	22.5897	47.1425	-22.8808	0.0000	0.0000	0.0000	0.0000;
	958	788	0.003737	0.024798	0.0456	438	438	438	1	0	1	0	0	33.0232	-6.0831	-32.9858	1.3084	0.0000	0.0000	0.0000	0.0000;
	1434	788	0.000869	0.005886	0.0415	440	440	440	1	0	1	0	0	117.6232	-0.1281	-117.5142	-3.7084	0.0000	0.0000	0.0000	0.0000;
	1384	790	0.000514	0.004247	0.0121	540	540	540	1	0	1	0	0	56.0150	-4.8797	-56.0000	3.7000	0.0000	0.0000	0.0000	0.0000;
	1502	789	5.9e-05	0.000474	0.002	471	471	471	1	0	1	0	0	72.5028	-0.9974	-72.5000	0.8000	0.0000	0.0000	0.0000	0.0000;
	953	791	0.004286	0.020405	0.0344	432	432	432	1	0	1	0	0	-93.4760	17.3719	93.8437	-19.2726	0.0000	0.0000	0.0000	0.0000;
	1032	791	0.007625	0.035378	0.0668	430	430	430	1	0	1	0	0	26.9477	-5.0139	-26.8956	-1.8468	0.0000	0.0000	0.0000	0.0000;
	1032	793	0.001146	0.005551	0.0101	424	424	424	1	0	1	0	0	119.1320	19.1573	-118.9751	-19.4701	0.0000	0.0000	0.0000	0.0000;
	1359	794	0.008296	0.038795	0.0648	309	309	309	1	0	1	0	0	68.9028	-42.3803	-68.4140	37.7147	0.0000	0.0000	0.0000	0.0000;
	1006	795	0.00528	0.029102	0.0496	335	335	335	1	0	1	0	0	-3.2379	17.7468	3.2586	-23.0145	0.0000	0.0000	0.0000	0.0000;
	1225	796	9.9e-05	0.001007	0.003	545	545	545	1	0	1	0	0	-146.8987	25.1755	146.9191	-25.2901	0.0000	0.0000	0.0000	0.0000;
	1225	797	0.000119	0.001067	0.004	545	545	545	1	0	1	0	0	-127.3815	23.7138	127.4001	-23.9774	0.0000	0.0000	0.0000	0.0000;
	1044	798	0.000395	0.001126	0.1043	0	0	0	1	0	1	0	0	68.6753	-9.0467	-68.6582	-2.2596	0.0000	0.0000	0.0000	0.0000;
	1435	800	0.000849	0.003812	0.0071	432	432	432	1	0	1	0	0	10.5010	-3.4405	-10.5000	2.7000	0.0000	0.0000	0.0000	0.0000;
	1075	802	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0	180.0000	-63.1523	-179.9742	62.1008	0.0000	0.0000	0.0000	0.0000;
	1076	802	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0	180.0000	-63.1523	-179.9742	62.1008	0.0000	0.0000	0.0000	0.0000;
	1077	802	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0	180.0000	-63.1523	-179.9742	62.1008	0.0000	0.0000	0.0000	0.0000;
	1078	802	7.6e-05	0.000568	0.0116	908	908	908	1	0	1	0	0	180.0000	-63.1476	-179.9742	62.1008	0.0000	0.0000	0.0000	0.0000;
	1503	803	1.5e-05	9.9e-05	0.001	502	502	502	1	0	1	0	0	-13.8000	5.4523	13.8000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	1504	804	0.000277	0.001244	0.0886	461	461	461	1	0	1	0	0	25.1018	-14.2043	-25.1000	4.5000	0.0000	0.0000	0.0000	0.0000;
	1267	805	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	-623.8936	54.6715	625.6715	-56.5177	0.0000	0.0000	0.0000	0.0000;
	1295	805	0.000298	0.003019	0.078	1971	1971	1971	1	0	1	0	0	-111.1219	-6.1605	111.1553	-2.1107	0.0000	0.0000	0.0000	0.0000;
	1267	805	0.000505	0.006637	0.231	2487	2487	2487	1	0	1	0	0	-616.3749	53.6977	618.1311	-56.1347	0.0000	0.0000	0.0000	0.0000;
	1295	805	0.000298	0.003012	0.078	1971	1971	1971	1	0	1	0	0	-111.3781	-6.1395	111.4116	-2.1309	0.0000	0.0000	0.0000	0.0000;
	1267	805	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	-623.8936	54.6715	625.6715	-56.5177	0.0000	0.0000	0.0000	0.0000;
	1267	805	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	-623.8936	54.6715	625.6715	-56.5177	0.0000	0.0000	0.0000	0.0000;
	873	806	0.000158	0.001284	0.1185	385	385	385	1	0	1	0	0	-26.1000	-3.4000	26.1010	-9.5096	0.0000	0.0000	0.0000	0.0000;
	995	806	0.000178	0.001521	0.1397	385	385	385	1	0	1	0	0	51.8055	-16.3992	-51.8010	1.2096	0.0000	0.0000	0.0000	0.0000;
	1505	808	1.5e-05	9.9e-05	0	0	0	0	1	0	1	0	0	-1.3999	-20.2996	1.4000	20.3000	0.0000	0.0000	0.0000	0.0000;
	1506	809	0.000158	0.000652	0.001	346	346	346	1	0	1	0	0	-18.9993	11.6150	19.0000	-11.7205	0.0000	0.0000	0.0000	0.0000;
	1183	810	0.002983	0.020385	0.0375	558	558	558	1	0	1	0	0	-47.7869	32.3845	47.8810	-35.8461	0.0000	0.0000	0.0000	0.0000;
	1190	810	0.005136	0.034548	0.0628	558	558	558	1	0	1	0	0	-61.7000	33.7000	61.9406	-38.9800	0.0000	0.0000	0.0000	0.0000;
	819	812	0.001323	0.008824	0.0339	411	411	411	1	0	1	0	0	144.3289	-34.4862	-144.0622	32.5792	0.0000	0.0000	0.0000	0.0000;
	972	813	0.000731	0.00484	0.0091	388	388	388	1	0	1	0	0	-144.3904	9.7415	144.5303	-9.8118	0.0000	0.0000	0.0000	0.0000;
	1354	813	0.002884	0.018686	0.0375	500	500	500	1	0	1	0	0	-105.6312	28.4309	105.9479	-30.4977	0.0000	0.0000	0.0000	0.0000;
	1510	813	0.001817	0.012168	0.0223	540	540	540	1	0	1	0	0	-65.0631	6.3543	65.1343	-8.3208	0.0000	0.0000	0.0000	0.0000;
	909	813	0.002785	0.018884	0.0334	540	540	540	1	0	1	0	0	-47.1488	0.7503	47.2056	-4.0229	0.0000	0.0000	0.0000	0.0000;
	972	813	0.00077	0.005136	0.0091	388	388	388	1	0	1	0	0	-136.1014	9.0051	136.2324	-9.1285	0.0000	0.0000	0.0000	0.0000;
	1525	813	0.003121	0.020859	0.0385	540	540	540	1	0	1	0	0	-91.9103	21.5127	92.1659	-24.0307	0.0000	0.0000	0.0000	0.0000;
	972	813	0.000731	0.00482	0.0091	381	381	381	1	0	1	0	0	-144.9697	9.8719	145.1108	-9.9385	0.0000	0.0000	0.0000	0.0000;
	968	814	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0	585.0000	-32.4109	-584.6956	32.6120	0.0000	0.0000	0.0000	0.0000;
	1290	814	0.001468	0.014903	0.3841	0	0	0	1	0	1	0	0	150.5424	-12.5952	-150.2389	-26.4357	0.0000	0.0000	0.0000	0.0000;
	1426	814	0.00036	0.003636	0.0953	1579	1579	1579	1	0	1	0	0	8.6979	6.0794	-8.6973	-16.4944	0.0000	0.0000	0.0000	0.0000;
	970	814	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0	585.0000	-32.4109	-584.6956	32.6120	0.0000	0.0000	0.0000	0.0000;
	1291	814	0.001461	0.014785	0.3812	0	0	0	1	0	1	0	0	151.3273	-12.4831	-151.0221	-26.2218	0.0000	0.0000	0.0000	0.0000;
	1386	814	0.001247	0.012673	0.3263	1579	1579	1579	1	0	1	0	0	-281.1169	3.4502	282.0259	-29.8356	0.0000	0.0000	0.0000	0.0000;
	969	814	9.7e-05	0.000983	0.026	1579	1579	1579	1	0	1	0	0	598.0000	-34.2248	-597.6819	34.6060	0.0000	0.0000	0.0000	0.0000;
	971	814	9.7e-05	0.001025	0.026	1579	1579	1579	1	0	1	0	0	585.0000	-72.2164	-584.6918	72.6317	0.0000	0.0000	0.0000	0.0000;
	1005	815	0.006889	0.018756	0	0	0	0	1	0	1	0	0	39.0000	-7.0152	-38.9057	7.2719	0.0000	0.0000	0.0000	0.0000;
	1321	817	0.001644	0.005778	0.0018	0	0	0	1	0	1	0	0	-13.9972	-1.0971	14.0000	0.9000	0.0000	0.0000	0.0000	0.0000;
	825	820	0.011753	0.05438	0.0931	294	294	294	1	0	1	0	0	-5.7158	-6.6988	5.7197	-3.3023	0.0000	0.0000	0.0000	0.0000;
	844	820	0.00083	0.008375	0.0263	866	866	866	1	0	1	0	0	-133.1168	1.3277	133.2536	-2.7798	0.0000	0.0000	0.0000	0.0000;
	1011	820	0.00241	0.016435	0.0273	423	423	423	1	0	1	0	0	24.0368	-26.3830	-24.0098	23.6343	0.0000	0.0000	0.0000	0.0000;
	1241	818	0.007585	0.028128	0.0456	0	0	0	1	0	1	0	0	-85.8834	22.3725	86.4443	-25.2211	0.0000	0.0000	0.0000	0.0000;
	1349	819	0.000652	0.005946	0.0172	433	433	433	1	0	1	0	0	-62.5708	-19.4946	62.5964	17.8628	0.0000	0.0000	0.0000	0.0000;
	1479	818	0.000632	0.004346	0.0233	440	440	440	1	0	1	0	0	-80.3924	-23.2285	80.4331	20.9941	0.0000	0.0000	0.0000	0.0000;
	843	818	0.000869	0.008514	0.0273	866	866	866	1	0	1	0	0	0.0000	0.0000	0.0000	-2.9503	0.0000	0.0000	0.0000	0.0000;
	1349	818	0.000632	0.00559	0.0476	494	494	494	1	0	1	0	0	-71.9326	28.2153	71.9683	-33.0492	0.0000	0.0000	0.0000	0.0000;
	841	824	0.007862	0.038716	0.0658	296	296	296	1	0	1	0	0	-25.3901	6.4211	25.4445	-13.2190	0.0000	0.0000	0.0000	0.0000;
	1012	824	0.001719	0.00881	0.0203	358	358	358	1	0	1	0	0	59.3026	-11.5973	-59.2445	9.7190	0.0000	0.0000	0.0000	0.0000;
	1125	827	0.014262	0.067397	0.1124	319	319	319	1	0	1	0	0	35.0846	-12.0787	-34.9220	0.3775	0.0000	0.0000	0.0000	0.0000;
	1218	827	0.021077	0.088869	0.1468	301	301	301	1	0	1	0	0	21.9400	-9.6572	-21.8486	-6.2771	0.0000	0.0000	0.0000	0.0000;
	1233	827	0.00016	0.000755	0.0013	321	321	321	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.1441	0.0000	0.0000	0.0000	0.0000;
	1041	829	0.00065	0.008537	0.2946	2487	2487	2487	1	0	1	0	0	79.8378	-68.5116	-79.7851	36.0656	0.0000	0.0000	0.0000	0.0000;
	1507	832	0.000347	0.000813	0.0018	0	0	0	1	0	1	0	0	2.3000	1.8974	-2.3000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	837	834	4e-05	0.000198	0.0223	303	303	303	1	0	1	0	0	10.2001	-10.5378	-10.2000	8.2000	0.0000	0.0000	0.0000	0.0000;
	836	833	2e-05	0.000198	0.0152	303	303	303	1	0	1	0	0	14.9000	-2.0300	-14.9000	0.4000	0.0000	0.0000	0.0000	0.0000;
	1165	836	0.000138	0.019753	0.001	354	354	354	1	0	1	0	0	-27.7473	-18.6661	27.7487	18.7662	0.0000	0.0000	0.0000	0.0000;
	1188	836	0.000494	0.003002	0.242	300	300	300	1	0	1	0	0	-63.0418	29.7659	63.0684	-55.5845	0.0000	0.0000	0.0000	0.0000;
	1411	835	0.002726	0.013728	0.084	354	354	354	1	0	1	0	0	-27.7116	-28.3711	27.7462	19.6332	0.0000	0.0000	0.0000	0.0000;
	1512	837	0.000356	0.003358	0.0121	935	935	935	1	0	1	0	0	-76.5212	13.1153	76.5417	-14.1907	0.0000	0.0000	0.0000	0.0000;
	1165	835	9.9e-05	0.000198	0.0091	446	446	446	1	0	1	0	0	27.7473	18.6661	-27.7462	-19.6332	0.0000	0.0000	0.0000	0.0000;
	1188	836	0.000514	0.003101	0.2521	300	300	300	1	0	1	0	0	-60.9692	27.9209	60.9952	-54.8291	0.0000	0.0000	0.0000	0.0000;
	1490	836	0.000909	0.006005	0.0142	362	362	362	1	0	1	0	0	-30.5002	-1.1945	30.5081	-0.2760	0.0000	0.0000	0.0000	0.0000;
	1395	839	0.000166	0.002749	0.1069	2487	2487	2487	1	0	1	0	0	-251.6793	-67.3272	251.7822	57.4327	0.0000	0.0000	0.0000	0.0000;
	1448	838	0.001004	0.010997	0.2339	1774	1774	1774	1	0	1	0	0	326.3342	-13.6435	-325.3573	-1.1949	0.0000	0.0000	0.0000	0.0000;
	1394	838	0.000159	0.002701	0.0982	2487	2487	2487	1	0	1	0	0	-154.4947	-45.1573	154.5320	35.1064	0.0000	0.0000	0.0000	0.0000;
	1112	842	0.000395	0.002686	0.0051	490	490	490	1	0	1	0	0	-10.5000	-14.6000	10.5011	14.0540	0.0000	0.0000	0.0000	0.0000;
	929	844	0.000316	0.002351	0.0061	376	376	376	1	0	1	0	0	-6.9129	-2.3251	6.9131	1.6700	0.0000	0.0000	0.0000	0.0000;
	954	844	0.000512	0.001327	0.159	317	317	317	1	0	1	0	0	-24.6000	5.3000	24.6038	-22.3977	0.0000	0.0000	0.0000	0.0000;
	1021	845	0.001146	0.008296	0.0663	420	420	420	1	0	1	0	0	35.3675	-23.6864	-35.3507	16.3532	0.0000	0.0000	0.0000	0.0000;
	1266	846	0.000711	0.00324	0.2916	293	293	293	1	0	1	0	0	-41.3000	-17.9000	41.3108	-14.9575	0.0000	0.0000	0.0000	0.0000;
	1027	847	0.001857	0.008435	0.0152	369	369	369	1	0	1	0	0	72.2341	20.6860	-72.1365	-21.8811	0.0000	0.0000	0.0000	0.0000;
	1279	847	0.002647	0.013254	0.0243	369	369	369	1	0	1	0	0	-32.9965	-24.1829	33.0365	21.7811	0.0000	0.0000	0.0000	0.0000;
	1385	848	0.001146	0.010923	0.1706	401	401	401	1	0	1	0	0	116.4423	-22.1757	-116.2990	4.8114	0.0000	0.0000	0.0000	0.0000;
	1385	848	0.001185	0.010844	0.1671	401	401	401	1	0	1	0	0	117.1797	-22.5763	-117.0296	5.6049	0.0000	0.0000	0.0000	0.0000;
	1367	851	0.000852	0.011233	0.387	2487	2487	2487	1	0	1	0	0	248.9668	9.1555	-248.4770	-44.8415	0.0000	0.0000	0.0000	0.0000;
	1368	851	0.000852	0.011226	0.387	2487	2487	2487	1	0	1	0	0	279.8396	-6.4277	-279.2263	-27.5748	0.0000	0.0000	0.0000	0.0000;
	1150	857	0.001101	0.012181	0.2599	1579	1579	1579	1	0	1	0	0	-520.9147	43.4971	523.6443	-42.1095	0.0000	0.0000	0.0000	0.0000;
	1240	858	0.003356	0.026424	0.0458	584	584	584	1	0	1	0	0	-112.7671	8.7268	113.1527	-10.8159	0.0000	0.0000	0.0000	0.0000;
	1348	859	0.000573	0.003832	0.0071	566	566	566	1	0	1	0	0	-76.3956	-6.5265	76.4276	5.9934	0.0000	0.0000	0.0000	0.0000;
	1432	859	0.003615	0.025225	0.0486	549	549	549	1	0	1	0	0	108.8312	0.0710	-108.4276	-2.3934	0.0000	0.0000	0.0000	0.0000;
	864	862	2.1e-05	0.000127	0.1141	1092	1092	1092	1	0	1	0	0	453.9986	-87.6746	-453.9583	75.2832	0.0000	0.0000	0.0000	0.0000;
	1126	862	0.000111	0.001932	0.0289	1382	1382	1382	1	0	1	0	0	-907.0709	162.0331	907.9194	-150.4714	0.0000	0.0000	0.0000	0.0000;
	863	862	2.1e-05	0.000127	0.1155	1053	1053	1053	1	0	1	0	0	453.9986	-87.7521	-453.9583	75.2057	0.0000	0.0000	0.0000	0.0000;
	1508	866	2e-05	0.000198	0.0172	290	290	290	1	0	1	0	0	39.9003	-6.6510	-39.9000	4.8000	0.0000	0.0000	0.0000	0.0000;
	1509	867	2e-05	0.000198	0.0142	290	290	290	1	0	1	0	0	32.8002	-4.3289	-32.8000	2.8000	0.0000	0.0000	0.0000	0.0000;
	872	868	0.003461	0.013896	0.0243	307	307	307	1	0	1	0	0	-95.5014	24.5878	95.8199	-25.8937	0.0000	0.0000	0.0000	0.0000;
	1223	869	0.003793	0.012227	0.0203	0	0	0	1	0	1	0	0	42.6568	-0.6304	-42.5925	-1.3364	0.0000	0.0000	0.0000	0.0000;
	959	870	0.001462	0.006677	0.1488	420	420	420	1	0	1	0	0	-50.0237	8.8595	50.0601	-25.4296	0.0000	0.0000	0.0000	0.0000;
	1262	870	0.001231	0.008198	0.0587	440	440	440	1	0	1	0	0	166.6445	26.2918	-166.3332	-30.8448	0.0000	0.0000	0.0000	0.0000;
	1518	870	0.000865	0.005772	0.0101	436	436	436	1	0	1	0	0	1.7344	-51.1477	-1.7146	50.1472	0.0000	0.0000	0.0000	0.0000;
	1262	870	0.002588	0.015862	0.0304	422	422	422	1	0	1	0	0	86.1432	12.4628	-85.9691	-14.8272	0.0000	0.0000	0.0000	0.0000;
	976	871	0.011804	0.05293	0.0942	252	252	252	1	0	1	0	0	-73.7122	27.0837	74.4251	-33.9030	0.0000	0.0000	0.0000	0.0000;
	1163	874	0.001101	0.012445	0.3105	1488	1488	1488	1	0	1	0	0	-33.8519	-52.4510	33.8764	18.9212	0.0000	0.0000	0.0000	0.0000;
	1181	874	0.0009	0.007479	0.0982	1579	1579	1579	1	0	1	0	0	-853.1406	93.5102	859.2355	-53.5793	0.0000	0.0000	0.0000	0.0000;
	1375	874	0.002209	0.024924	0.5733	1617	1617	1617	1	0	1	0	0	26.8757	-32.1517	-26.8611	-30.4025	0.0000	0.0000	0.0000	0.0000;
	1180	874	0.0009	0.00741	0.13	1579	1579	1579	1	0	1	0	0	-453.9125	58.7900	455.6430	-58.7626	0.0000	0.0000	0.0000	0.0000;
	1510	875	0.000395	0.002607	0.0051	540	540	540	1	0	1	0	0	49.7094	-12.2964	-49.7000	11.8000	0.0000	0.0000	0.0000	0.0000;
	1374	876	0.01022	0.054673	0.0997	337	337	337	1	0	1	0	0	-59.2094	2.1581	59.5444	-11.2282	0.0000	0.0000	0.0000	0.0000;
	1465	876	0.003488	0.015777	0.0284	413	413	413	1	0	1	0	0	3.3512	-15.6926	-3.3444	12.6282	0.0000	0.0000	0.0000	0.0000;
	897	881	0.029978	0.100778	0.0366	0	0	0	1	0	1	0	0	17.8231	24.7422	-17.5000	-27.0000	0.0000	0.0000	0.0000	0.0000;
	849	885	0.001025	0.008148	0.0142	584	584	584	1	0	1	0	0	262.0119	32.9322	-261.3431	-29.1272	0.0000	0.0000	0.0000	0.0000;
	887	886	4.3e-05	9e-05	0.004	0	0	0	1	0	1	0	0	6.2000	0.1712	-6.2000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	1156	887	0.00079	0.003931	0.0071	339	339	339	1	0	1	0	0	11.9905	19.8307	-11.9865	-20.5722	0.0000	0.0000	0.0000	0.0000;
	1393	887	0.001442	0.006696	0.0121	354	354	354	1	0	1	0	0	65.2717	-8.5289	-65.2136	7.5010	0.0000	0.0000	0.0000	0.0000;
	966	888	3.6e-05	9.3e-05	0.0121	655	655	655	1	0	1	0	0	-315.9657	57.5141	316.0000	-58.7363	0.0000	0.0000	0.0000	0.0000;
	967	889	2.8e-05	0.000277	0.0058	2187	2187	2187	1	0	1	0	0	-297.8749	-16.0721	297.9000	15.7433	0.0000	0.0000	0.0000	0.0000;
	1361	891	0.001734	0.018573	0.4072	1579	1579	1579	1	0	1	0	0	-254.4379	-63.9774	255.4983	30.5197	0.0000	0.0000	0.0000	0.0000;
	1365	891	0.002181	0.031662	0.8231	1842	1842	1842	1	0	1	0	0	67.3829	-32.2052	-67.2910	-58.6102	0.0000	0.0000	0.0000	0.0000;
	1448	890	0.001711	0.017313	0.4476	1828	1828	1828	1	0	1	0	0	148.3426	-107.7408	-147.8902	62.7807	0.0000	0.0000	0.0000	0.0000;
	1365	890	0.002181	0.031648	0.8202	1842	1842	1842	1	0	1	0	0	61.4137	-39.9642	-61.3399	-51.0017	0.0000	0.0000	0.0000	0.0000;
	995	892	0.000198	0.000652	0.5832	475	475	475	1	0	1	0	0	-174.3688	33.4216	174.4317	-96.7797	0.0000	0.0000	0.0000	0.0000;
	1124	892	0.000316	0.001442	0.1326	290	290	290	1	0	1	0	0	-31.2000	5.3000	31.2033	-19.7377	0.0000	0.0000	0.0000	0.0000;
	995	892	0.000237	0.001422	0.1873	434	434	434	1	0	1	0	0	-85.7117	9.6959	85.7286	-30.0095	0.0000	0.0000	0.0000	0.0000;
	1123	892	0.000257	0.001007	0.1215	290	290	290	1	0	1	0	0	-41.9000	5.4000	41.9045	-18.6244	0.0000	0.0000	0.0000	0.0000;
	1387	896	0.003319	0.022716	0.0415	0	0	0	1	0	1	0	0	64.8854	-7.9854	-64.7541	4.4366	0.0000	0.0000	0.0000	0.0000;
	921	897	0.024307	0.078747	0.0251	0	0	0	1	0	1	0	0	-35.8371	3.4850	36.1770	-4.7421	0.0000	0.0000	0.0000	0.0000;
	1356	898	3.4e-05	9.4e-05	0.002	286	286	286	1	0	1	0	0	22.0000	-12.0000	-21.9998	11.7785	0.0000	0.0000	0.0000	0.0000;
	1376	898	0.003297	0.021902	0.0466	477	477	477	1	0	1	0	0	-138.3968	12.3141	138.9741	-13.6443	0.0000	0.0000	0.0000	0.0000;
	1056	899	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0	512.3163	-62.0149	-508.7565	54.6115	0.0000	0.0000	0.0000	0.0000;
	1302	899	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0	-412.3490	44.6941	413.8163	-57.1505	0.0000	0.0000	0.0000	0.0000;
	1056	899	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0	512.3163	-62.0149	-508.7565	54.6115	0.0000	0.0000	0.0000	0.0000;
	1302	899	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0	-412.3490	44.6941	413.8163	-57.1505	0.0000	0.0000	0.0000	0.0000;
	1232	900	0.000277	0.000632	0.0607	268	268	268	1	0	1	0	0	-1.6000	-7.2068	1.6000	0.7000	0.0000	0.0000	0.0000	0.0000;
	1232	901	0.000395	0.000731	0.0628	0	0	0	1	0	1	0	0	0.7000	-6.1319	-0.7000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	1206	902	0.000178	0.000928	0.3564	455	455	455	1	0	1	0	0	21.4011	-5.6531	-21.4000	-33.6000	0.0000	0.0000	0.0000	0.0000;
	1413	904	0.012247	0.044385	0.0739	357	357	357	1	0	1	0	0	-57.1972	-8.6321	57.5671	1.8469	0.0000	0.0000	0.0000	0.0000;
	1272	903	9.9e-05	0.000988	0.004	471	471	471	1	0	1	0	0	-177.6294	11.4876	177.6577	-11.6476	0.0000	0.0000	0.0000	0.0000;
	923	905	0.006918	0.046044	0.0851	535	535	535	1	0	1	0	0	39.9644	2.1486	-39.8588	-10.5505	0.0000	0.0000	0.0000	0.0000;
	1104	906	0.000158	0.000289	0.0203	0	0	0	1	0	1	0	0	4.1000	-2.0754	-4.1000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	1105	907	0.000145	0.000265	0.0182	0	0	0	1	0	1	0	0	0.7000	-0.5969	-0.7000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	1511	908	0.000222	0.000711	0.0004	0	0	0	1	0	1	0	0	-17.8994	-1.9436	17.9000	1.9000	0.0000	0.0000	0.0000	0.0000;
	1510	909	0.000968	0.00644	0.0121	540	540	540	1	0	1	0	0	15.3537	5.9421	-15.3512	-7.2503	0.0000	0.0000	0.0000	0.0000;
	962	913	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0	20.9010	-1.1019	-20.9000	-4.4000	0.0000	0.0000	0.0000	0.0000;
	962	914	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0	23.2012	-3.6015	-23.2000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	962	912	0.000284	0.00052	0.0461	0	0	0	1	0	1	0	0	27.2020	-1.2106	-27.2000	-3.6000	0.0000	0.0000	0.0000	0.0000;
	1306	917	4e-05	0.001086	0.004	1363	1363	1363	1	0	1	0	0	664.7700	92.7617	-664.5937	-88.3838	0.0000	0.0000	0.0000	0.0000;
	1311	917	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	-328.3950	-31.8468	328.4581	32.5577	0.0000	0.0000	0.0000	0.0000;
	1184	918	0.009007	0.043872	0.0749	384	384	384	1	0	1	0	0	-60.0193	10.1335	60.3360	-16.6888	0.0000	0.0000	0.0000	0.0000;
	1238	918	0.002738	0.018562	0.04	503	503	503	1	0	1	0	0	-11.7290	2.4566	11.7330	-6.7543	0.0000	0.0000	0.0000	0.0000;
	1503	918	0.002078	0.008442	0.0152	360	360	360	1	0	1	0	0	-66.0423	2.8235	66.1266	-4.1221	0.0000	0.0000	0.0000	0.0000;
	998	920	2.8e-05	0.000172	0.0243	455	455	455	1	0	1	0	0	0.0000	-2.7956	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1264	921	0.020569	0.065387	0.0217	0	0	0	1	0	1	0	0	-116.2850	52.3190	119.8371	-43.0690	0.0000	0.0000	0.0000	0.0000;
	1130	922	0.000126	0.000261	0.0152	0	0	0	1	0	1	0	0	11.9002	0.1233	-11.9000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	1203	923	0.00083	0.003931	0.0071	413	413	413	1	0	1	0	0	-24.3000	2.7000	24.3046	-3.4417	0.0000	0.0000	0.0000	0.0000;
	1360	923	0.002825	0.018943	0.0344	540	540	540	1	0	1	0	0	91.7907	-2.7530	-91.5704	0.5228	0.0000	0.0000	0.0000	0.0000;
	1362	923	0.003338	0.019161	0.0349	413	413	413	1	0	1	0	0	-14.7544	5.1531	14.7627	-8.8624	0.0000	0.0000	0.0000	0.0000;
	1204	923	0.00083	0.003832	0.0071	413	413	413	1	0	1	0	0	-12.4000	-0.8000	12.4012	0.0419	0.0000	0.0000	0.0000	0.0000;
	1360	923	0.002588	0.017264	0.0314	524	524	524	1	0	1	0	0	100.7056	-2.7543	-100.4626	0.9908	0.0000	0.0000	0.0000	0.0000;
	1232	924	0.000356	0.000988	0.1094	280	280	280	1	0	1	0	0	41.2057	-7.8100	-41.2000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	1392	925	0.002568	0.011358	0.1539	319	319	319	1	0	1	0	0	33.7506	-24.7653	-33.7158	8.7896	0.0000	0.0000	0.0000	0.0000;
	1512	925	0.000454	0.00399	0.3675	428	428	428	1	0	1	0	0	88.3850	-32.2842	-88.3504	-5.9618	0.0000	0.0000	0.0000	0.0000;
	1392	925	0.000909	0.007901	0.4445	428	428	428	1	0	1	0	0	51.7620	-42.2744	-51.7356	-4.0820	0.0000	0.0000	0.0000	0.0000;
	928	926	2e-06	0.001185	0	389	389	389	1	0	1	0	0	35.9500	-18.4746	-35.9500	18.4930	0.0000	0.0000	0.0000	0.0000;
	927	926	2e-06	0.001185	0	389	389	389	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1222	930	0.000425	0.001934	0.003	265	265	265	1	0	1	0	0	0.0000	-0.3207	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1125	931	0.005798	0.039696	0.0724	420	420	420	1	0	1	0	0	58.5853	-2.2637	-58.4059	-4.5176	0.0000	0.0000	0.0000	0.0000;
	1541	931	0.004938	0.033165	0.0607	440	440	440	1	0	1	0	0	17.9171	10.7116	-17.8941	-17.2824	0.0000	0.0000	0.0000	0.0000;
	1834	933	0.001058	0.001937	0.161	0	0	0	1	0	1	0	0	1.5000	2.8000	-1.4987	-19.8807	0.0000	0.0000	0.0000	0.0000;
	1170	938	0.001027	0.012543	0.0243	584	584	584	1	0	1	0	0	-108.5517	31.7451	108.6732	-32.8977	0.0000	0.0000	0.0000	0.0000;
	1238	938	0.006935	0.036516	0.0663	369	369	369	1	0	1	0	0	-63.9198	8.6728	64.1914	-14.4166	0.0000	0.0000	0.0000	0.0000;
	1170	938	0.001798	0.012089	0.0223	482	482	482	1	0	1	0	0	-109.2887	40.1284	109.5143	-41.0315	0.0000	0.0000	0.0000	0.0000;
	985	938	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	235.9000	-86.4152	-235.8720	86.3583	0.0000	0.0000	0.0000	0.0000;
	984	938	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	598.8000	-88.9710	-598.6375	89.1606	0.0000	0.0000	0.0000	0.0000;
	1040	939	0.005906	0.026627	0.0456	405	405	405	1	0	1	0	0	0.1003	-4.8075	-0.1000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	1040	940	0.005906	0.026627	0.0445	405	405	405	1	0	1	0	0	4.8013	-0.9738	-4.8000	-4.0000	0.0000	0.0000	0.0000	0.0000;
	981	943	0.004573	0.020316	0.0405	289	289	289	1	0	1	0	0	-80.9271	8.5712	81.2047	-11.7924	0.0000	0.0000	0.0000	0.0000;
	1280	944	0.002825	0.019239	0.0476	430	430	430	1	0	1	0	0	68.0222	5.2904	-67.9000	-9.6000	0.0000	0.0000	0.0000	0.0000;
	1513	946	0.030738	0.075586	0.0009	0	0	0	1	0	1	0	0	18.6208	-5.8686	-18.5185	6.0175	0.0000	0.0000	0.0000	0.0000;
	1239	947	0.007723	0.044444	0.082	472	472	472	1	0	1	0	0	41.6559	-5.7564	-41.5360	-2.7040	0.0000	0.0000	0.0000	0.0000;
	1225	948	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0	0.0001	-3.1284	-0.0000	2.1500	0.0000	0.0000	0.0000	0.0000;
	1225	948	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0	0.0001	-3.1284	-0.0000	2.1500	0.0000	0.0000	0.0000	0.0000;
	951	950	2.1e-05	0.000339	0.0087	2487	2487	2487	1	0	1	0	0	970.4558	-54.7683	-970.2737	56.7604	0.0000	0.0000	0.0000	0.0000;
	952	950	2.1e-05	0.000325	0.0087	2487	2487	2487	1	0	1	0	0	992.2021	-54.5288	-992.0117	56.5267	0.0000	0.0000	0.0000	0.0000;
	1176	953	0.004741	0.022124	0.038	320	320	320	1	0	1	0	0	7.6287	4.8540	-7.6240	-8.8719	0.0000	0.0000	0.0000	0.0000;
	1275	955	0.000198	0.000751	0.0921	401	401	401	1	0	1	0	0	-42.1000	-3.4000	42.1032	-6.6303	0.0000	0.0000	0.0000	0.0000;
	1118	957	0.002133	0.009659	0.0162	312	312	312	1	0	1	0	0	33.9978	-3.8886	-33.9745	2.2635	0.0000	0.0000	0.0000	0.0000;
	1149	958	0.002438	0.016458	0.0314	416	416	416	1	0	1	0	0	78.7450	4.5495	-78.6076	-7.0911	0.0000	0.0000	0.0000	0.0000;
	1149	958	0.00243	0.016454	0.0319	416	416	416	1	0	1	0	0	78.7665	4.5585	-78.6295	-7.1550	0.0000	0.0000	0.0000	0.0000;
	1154	959	0.000356	0.001422	0	368	368	368	1	0	1	0	0	15.0776	12.9645	-15.0763	-12.9595	0.0000	0.0000	0.0000	0.0000;
	1391	961	0.000616	0.006627	0.1531	1754	1754	1754	1	0	1	0	0	-289.6202	-18.9761	290.0924	7.2387	0.0000	0.0000	0.0000	0.0000;
	1105	962	0.000776	0.004612	0.1736	325	325	325	1	0	1	0	0	-49.5981	-23.5879	49.6180	5.5939	0.0000	0.0000	0.0000	0.0000;
	1431	962	0.000119	0.000691	0.0076	397	397	397	1	0	1	0	0	91.7582	-0.1372	-91.7487	-0.6009	0.0000	0.0000	0.0000	0.0000;
	1430	962	0.000119	0.000711	0.0071	356	356	356	1	0	1	0	0	79.7702	1.7136	-79.7630	-2.4118	0.0000	0.0000	0.0000	0.0000;
	1471	962	0.001126	0.005965	0.0162	272	272	272	1	0	1	0	0	78.9994	-5.3514	-78.9319	4.0157	0.0000	0.0000	0.0000	0.0000;
	1373	965	0.032364	0.095227	0.0297	0	0	0	1	0	1	0	0	33.4350	-14.8985	-33.0000	13.3000	0.0000	0.0000	0.0000	0.0000;
	1055	966	0.001993	0.020458	0.0638	482	482	482	1	0	1	0	0	-220.8035	38.7343	221.7277	-36.1793	0.0000	0.0000	0.0000	0.0000;
	1055	966	0.001993	0.020472	0.0638	482	482	482	1	0	1	0	0	-220.6567	38.6912	221.5796	-36.1425	0.0000	0.0000	0.0000	0.0000;
	991	972	0.002686	0.018173	0.0324	381	381	381	1	0	1	0	0	-117.8526	3.6733	118.1956	-4.8917	0.0000	0.0000	0.0000	0.0000;
	1202	972	0.005748	0.03836	0.0688	524	524	524	1	0	1	0	0	-27.3617	2.5921	27.4031	-9.8532	0.0000	0.0000	0.0000	0.0000;
	1239	974	0.000277	0.002588	0.0051	584	584	584	1	0	1	0	0	-37.9964	3.3449	38.0000	-3.8816	0.0000	0.0000	0.0000	0.0000;
	1145	976	0.002647	0.011911	0.0213	305	305	305	1	0	1	0	0	-147.6041	4.5573	148.1470	-4.3878	0.0000	0.0000	0.0000	0.0000;
	1173	980	0.001659	0.011081	0.0203	507	507	507	1	0	1	0	0	56.2328	2.9720	-56.1847	-4.8713	0.0000	0.0000	0.0000	0.0000;
	1173	980	0.002509	0.011319	0.0203	388	388	388	1	0	1	0	0	54.4878	-0.9499	-54.4198	-0.9642	0.0000	0.0000	0.0000	0.0000;
	1157	982	0.000928	0.006183	0.0111	540	540	540	1	0	1	0	0	76.1588	-17.3067	-76.1063	16.4657	0.0000	0.0000	0.0000	0.0000;
	1536	982	0.000217	0.001481	0.003	471	471	471	1	0	1	0	0	74.5049	-13.8503	-74.4933	13.6073	0.0000	0.0000	0.0000	0.0000;
	1546	983	7e-06	0.00013	0.0029	2694	2694	2694	1	0	1	0	0	160.4740	65.1817	-160.4721	-65.4666	0.0000	0.0000	0.0000	0.0000;
	1171	987	0.000111	0.000741	0.0014	545	545	545	1	0	1	0	0	-18.3000	-0.3000	18.3004	0.1550	0.0000	0.0000	0.0000	0.0000;
	1358	987	0.001857	0.008375	0.0142	385	385	385	1	0	1	0	0	43.7635	30.9301	-43.7123	-32.1992	0.0000	0.0000	0.0000	0.0000;
	1172	987	9.9e-05	0.000711	0.001	471	471	471	1	0	1	0	0	-51.8000	-10.0000	51.8026	9.9135	0.0000	0.0000	0.0000	0.0000;
	1209	988	0.000198	0.000909	0.001	264	264	264	1	0	1	0	0	0.0000	0.0000	0.0000	-0.1086	0.0000	0.0000	0.0000	0.0000;
	1103	992	0.013274	0.060326	0.1043	331	331	331	1	0	1	0	0	40.6283	-16.3180	-40.4096	6.1191	0.0000	0.0000	0.0000	0.0000;
	995	993	2e-05	0.000198	0.0091	257	257	257	1	0	1	0	0	24.6001	-1.0908	-24.6000	0.1000	0.0000	0.0000	0.0000	0.0000;
	995	994	2e-05	0.000198	0.0051	257	257	257	1	0	1	0	0	24.7001	-9.1547	-24.7000	8.6000	0.0000	0.0000	0.0000	0.0000;
	1407	996	0.004701	0.030064	0.0547	385	385	385	1	0	1	0	0	103.3532	-32.9198	-102.8300	30.5456	0.0000	0.0000	0.0000	0.0000;
	1155	998	0.001343	0.007862	0.0142	455	455	455	1	0	1	0	0	-144.8653	-37.3552	145.1281	37.2670	0.0000	0.0000	0.0000	0.0000;
	1254	999	2.8e-05	0.000145	0.0606	855	855	855	1	0	1	0	0	644.0000	128.4173	-643.9001	-135.2396	0.0000	0.0000	0.0000	0.0000;
	1516	1000	5e-06	0.0001	0	2487	2487	2487	1	0	1	0	0	-330.5604	95.9998	330.5653	-95.9020	0.0000	0.0000	0.0000	0.0000;
	1000	431	1e-05	0.0001	0	2487	2487	2487	1	0	1	0	0	-330.5653	95.9020	330.5751	-95.8042	0.0000	0.0000	0.0000	0.0000;
	1517	1001	9.9e-05	0.000182	0.0004	0	0	0	1	0	1	0	0	7.8001	5.6603	-7.8000	-5.7000	0.0000	0.0000	0.0000	0.0000;
	1496	1002	0.00073	0.001335	0.1104	0	0	0	1	0	1	0	0	1.6002	-10.4352	-1.6000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	976	1003	0.018038	0.057792	0.0916	0	0	0	1	0	1	0	0	-57.6596	10.5722	58.2601	-18.4745	0.0000	0.0000	0.0000	0.0000;
	1489	1003	0.001798	0.004543	0.0081	0	0	0	1	0	1	0	0	74.1685	-31.6712	-74.0601	31.0745	0.0000	0.0000	0.0000	0.0000;
	1195	1008	8e-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0	279.1000	-96.5549	-279.0936	96.4179	0.0000	0.0000	0.0000	0.0000;
	1194	1008	8e-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0	279.1000	-119.6064	-279.0932	119.4741	0.0000	0.0000	0.0000	0.0000;
	1221	1010	0.000909	0.003299	0.0051	310	310	310	1	0	1	0	0	0.8001	-0.2798	-0.8001	-0.2799	0.0000	0.0000	0.0000	0.0000;
	956	1014	0.002627	0.017284	0.0435	0	0	0	1	0	1	0	0	-20.3000	0.9000	20.3103	-5.5152	0.0000	0.0000	0.0000	0.0000;
	1157	1014	0.002272	0.011239	0.0203	413	413	413	1	0	1	0	0	-18.7449	-13.1013	18.7554	10.9715	0.0000	0.0000	0.0000	0.0000;
	1164	1013	0.002574	0.013541	0.0349	408	408	408	1	0	1	0	0	-56.0040	-2.7898	56.0794	-0.5603	0.0000	0.0000	0.0000	0.0000;
	1292	1012	0.001817	0.012207	0.0223	471	471	471	1	0	1	0	0	-103.0834	14.3807	103.2676	-15.5339	0.0000	0.0000	0.0000	0.0000;
	1410	1012	0.000375	0.002509	0.0051	540	540	540	1	0	1	0	0	-33.6000	3.3000	33.6040	-3.8201	0.0000	0.0000	0.0000	0.0000;
	1477	1013	0.000356	0.002311	0.004	540	540	540	1	0	1	0	0	-17.7895	-4.9241	17.7906	4.5014	0.0000	0.0000	0.0000	0.0000;
	1494	1015	0.003081	0.020089	0.0375	381	381	381	1	0	1	0	0	25.0768	-1.8977	-25.0591	-2.0800	0.0000	0.0000	0.0000	0.0000;
	1839	1015	0.000375	0.002528	0.0051	388	388	388	1	0	1	0	0	-43.9000	-0.1000	43.9066	-0.4115	0.0000	0.0000	0.0000	0.0000;
	1438	1014	0.001798	0.010133	0.0182	408	408	408	1	0	1	0	0	-55.9830	-6.7246	56.0360	5.0673	0.0000	0.0000	0.0000	0.0000;
	1164	1014	0.00097	0.009481	0.037	720	720	720	1	0	1	0	0	-80.9040	-18.0249	80.9656	14.6521	0.0000	0.0000	0.0000	0.0000;
	1468	1012	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0	-113.6733	23.2153	113.8075	-23.7395	0.0000	0.0000	0.0000	0.0000;
	1440	1013	0.000751	0.007423	0.0248	833	833	833	1	0	1	0	0	-86.0967	-8.5666	86.1489	6.4201	0.0000	0.0000	0.0000	0.0000;
	1467	1012	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0	-112.1140	24.5809	112.2453	-25.1243	0.0000	0.0000	0.0000	0.0000;
	949	1018	0.00099	0.007576	0.156	1486	1486	1486	1	0	1	0	0	-79.1029	65.3829	79.2086	-81.6311	0.0000	0.0000	0.0000	0.0000;
	1158	1017	0.000298	0.003262	0.0693	1774	1774	1774	1	0	1	0	0	-336.2419	2.1778	336.5534	-6.2708	0.0000	0.0000	0.0000	0.0000;
	1281	1017	0.000561	0.006288	0.1574	1774	1774	1774	1	0	1	0	0	374.5710	-1.2988	-373.8474	-7.6820	0.0000	0.0000	0.0000	0.0000;
	1282	1017	0.000554	0.006163	0.1588	1579	1579	1579	1	0	1	0	0	349.3782	-0.0840	-348.7563	-10.2404	0.0000	0.0000	0.0000	0.0000;
	1281	1018	0.000382	0.005002	0.1718	2487	2487	2487	1	0	1	0	0	393.7747	-40.3740	-393.2270	28.8473	0.0000	0.0000	0.0000	0.0000;
	1282	1018	0.000381	0.005	0.1733	2487	2487	2487	1	0	1	0	0	353.4001	-39.0783	-352.9597	25.9970	0.0000	0.0000	0.0000	0.0000;
	1394	1018	0.000547	0.006046	0.1242	1579	1579	1579	1	0	1	0	0	-233.0614	-0.6682	233.3350	-9.8157	0.0000	0.0000	0.0000	0.0000;
	1107	1022	0.006262	0.043595	0.078	471	471	471	1	0	1	0	0	-52.8353	-3.0291	52.9942	-4.4746	0.0000	0.0000	0.0000	0.0000;
	1303	1022	0.001659	0.011022	0.0203	513	513	513	1	0	1	0	0	-100.7364	-4.6985	100.8892	3.4717	0.0000	0.0000	0.0000	0.0000;
	1453	1022	0.002744	0.018746	0.0349	515	515	515	1	0	1	0	0	-59.4042	7.3663	59.4938	-10.6171	0.0000	0.0000	0.0000	0.0000;
	1303	1022	0.001659	0.011042	0.0203	538	538	538	1	0	1	0	0	-100.5570	-4.7190	100.7093	3.4904	0.0000	0.0000	0.0000	0.0000;
	1054	1024	0.003694	0.02481	0.0456	575	575	575	1	0	1	0	0	112.0315	-12.3578	-111.6058	10.2188	0.0000	0.0000	0.0000	0.0000;
	1108	1024	0.002963	0.019793	0.0694	370	370	370	1	0	1	0	0	-19.9606	14.7093	19.9806	-22.1950	0.0000	0.0000	0.0000	0.0000;
	1143	1024	0.002647	0.017659	0.0324	575	575	575	1	0	1	0	0	77.3868	-15.5024	-77.2373	12.9540	0.0000	0.0000	0.0000	0.0000;
	1345	1024	0.00719	0.033264	0.0618	319	319	319	1	0	1	0	0	-33.7591	17.7626	33.8625	-24.0779	0.0000	0.0000	0.0000	0.0000;
	1121	1027	0.003457	0.015704	0.0284	369	369	369	1	0	1	0	0	63.3645	-44.9085	-63.1742	42.7159	0.0000	0.0000	0.0000	0.0000;
	1269	1027	0.00164	0.021709	0.0911	482	482	482	1	0	1	0	0	91.9859	32.5797	-91.8387	-40.5652	0.0000	0.0000	0.0000	0.0000;
	1192	1028	2e-05	9.9e-05	0.0121	457	457	457	1	0	1	0	0	-38.1922	29.8460	38.1926	-31.1199	0.0000	0.0000	0.0000	0.0000;
	1251	1028	0.000435	0.002878	0.0051	507	507	507	1	0	1	0	0	144.4022	76.2658	-144.2926	-76.0801	0.0000	0.0000	0.0000	0.0000;
	1146	1029	0.003931	0.020365	0.037	388	388	388	1	0	1	0	0	-54.8103	-2.1068	54.9209	-1.2815	0.0000	0.0000	0.0000	0.0000;
	1199	1029	0.002805	0.012484	0.0319	327	327	327	1	0	1	0	0	94.2542	8.5227	-94.0209	-10.9185	0.0000	0.0000	0.0000	0.0000;
	1193	1030	0.007309	0.049876	0.0881	538	538	538	1	0	1	0	0	-53.8538	-13.4935	54.0492	4.9504	0.0000	0.0000	0.0000	0.0000;
	1285	1031	0.006044	0.042114	0.0729	513	513	513	1	0	1	0	0	-14.6449	-10.8838	14.6606	3.5125	0.0000	0.0000	0.0000	0.0000;
	1054	1033	0.000612	0.004128	0.0081	575	575	575	1	0	1	0	0	-45.8477	16.8100	45.8611	-17.6083	0.0000	0.0000	0.0000	0.0000;
	1140	1033	0.001225	0.006854	0.1397	261	261	261	1	0	1	0	0	-145.3979	21.1409	145.6432	-35.0894	0.0000	0.0000	0.0000	0.0000;
	1143	1033	0.001738	0.011615	0.0213	575	575	575	1	0	1	0	0	-137.0868	8.6024	137.3869	-8.9296	0.0000	0.0000	0.0000	0.0000;
	932	1035	0.001059	0.003597	0.0458	300	300	300	1	0	1	0	0	-8.5000	-0.2000	8.5007	-4.8714	0.0000	0.0000	0.0000	0.0000;
	1095	1035	0.009699	0.044839	0.0749	331	331	331	1	0	1	0	0	3.3463	-20.5207	-3.3214	12.3911	0.0000	0.0000	0.0000	0.0000;
	1231	1035	0.001426	0.009276	0.0292	366	366	366	1	0	1	0	0	23.8592	14.0206	-23.8487	-17.1928	0.0000	0.0000	0.0000	0.0000;
	1265	1035	0.014143	0.064395	0.1134	0	0	0	1	0	1	0	0	31.3653	-31.3980	-31.1536	19.9365	0.0000	0.0000	0.0000	0.0000;
	1351	1035	0.003502	0.02318	0.0547	366	366	366	1	0	1	0	0	65.1405	7.9462	-65.0037	-13.1265	0.0000	0.0000	0.0000	0.0000;
	1351	1035	0.004543	0.024889	0.0435	321	321	321	1	0	1	0	0	60.6425	5.9129	-60.4901	-9.9179	0.0000	0.0000	0.0000	0.0000;
	1518	1036	2e-05	9.8e-05	0	440	440	440	1	0	1	0	0	17.7001	4.6003	-17.7000	-4.6000	0.0000	0.0000	0.0000	0.0000;
	1519	1037	2e-05	0.000198	0.001	440	440	440	1	0	1	0	0	9.1000	2.9936	-9.1000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	1520	1038	5.9e-05	0.000356	0.001	471	471	471	1	0	1	0	0	88.1056	46.9290	-88.1000	-47.0000	0.0000	0.0000	0.0000	0.0000;
	1522	1039	0.001126	0.005037	0.0091	0	0	0	1	0	1	0	0	0.0000	-0.9849	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1205	1040	0.004642	0.030854	0.0557	541	541	541	1	0	1	0	0	-53.9000	5.7000	54.0236	-11.1157	0.0000	0.0000	0.0000	0.0000;
	1427	1040	0.001578	0.010526	0.0192	379	379	379	1	0	1	0	0	-209.8582	14.0566	210.4842	-12.0269	0.0000	0.0000	0.0000	0.0000;
	1521	1040	0.000119	0.000889	0.002	541	541	541	1	0	1	0	0	-183.8215	9.4419	183.8575	-9.3967	0.0000	0.0000	0.0000	0.0000;
	1262	1043	0.001351	0.008986	0.0303	405	405	405	1	0	1	0	0	106.7368	-10.6218	-106.6000	8.1000	0.0000	0.0000	0.0000	0.0000;
	1444	1044	0.001027	0.006123	0.2162	296	296	296	1	0	1	0	0	-29.6342	-12.5225	29.6425	-10.9631	0.0000	0.0000	0.0000	0.0000;
	1523	1049	0.000194	0.000624	0.0009	0	0	0	1	0	1	0	0	-5.1998	-9.6008	5.2000	9.5000	0.0000	0.0000	0.0000	0.0000;
	1463	1050	0.001146	0.007625	0.0142	575	575	575	1	0	1	0	0	91.3930	-14.0079	-91.3030	13.0644	0.0000	0.0000	0.0000	0.0000;
	1047	1052	9.9e-05	0.000198	0.0142	0	0	0	1	0	1	0	0	80.0000	-0.7764	-79.9943	-0.7890	0.0000	0.0000	0.0000	0.0000;
	1046	1052	9.9e-05	0.000198	0.0182	0	0	0	1	0	1	0	0	80.0000	-0.7764	-79.9943	-1.2331	0.0000	0.0000	0.0000	0.0000;
	1273	1051	9.9e-05	0.000988	0.004	473	473	473	1	0	1	0	0	-18.0745	1.9101	18.0748	-2.3511	0.0000	0.0000	0.0000	0.0000;
	1045	1052	0.000111	0.000223	0.0213	0	0	0	1	0	1	0	0	80.0000	-0.8164	-79.9936	-1.5360	0.0000	0.0000	0.0000	0.0000;
	1121	1053	0.003477	0.023822	0.0456	482	482	482	1	0	1	0	0	-111.6685	4.5464	112.0747	-6.6619	0.0000	0.0000	0.0000	0.0000;
	1100	1054	0.000324	0.000992	0.0729	0	0	0	1	0	1	0	0	-3.7000	-5.2000	3.7000	-2.8001	0.0000	0.0000	0.0000	0.0000;
	1170	1055	0.00081	0.005472	0.0101	482	482	482	1	0	1	0	0	-34.1538	-10.6590	34.1632	9.6230	0.0000	0.0000	0.0000	0.0000;
	1170	1055	0.000751	0.005057	0.0127	482	482	482	1	0	1	0	0	-36.9591	-11.6119	36.9694	10.2980	0.0000	0.0000	0.0000	0.0000;
	1271	1056	0.001884	0.019197	0.4621	1633	1633	1633	1	0	1	0	0	381.6293	-22.6849	-379.1816	-3.9276	0.0000	0.0000	0.0000	0.0000;
	1271	1056	0.001891	0.019134	0.4621	1633	1633	1633	1	0	1	0	0	382.8623	-22.9357	-380.3895	-3.5979	0.0000	0.0000	0.0000	0.0000;
	1457	1058	0.001462	0.009817	0.0177	524	524	524	1	0	1	0	0	-8.8357	2.8073	8.8370	-4.7104	0.0000	0.0000	0.0000	0.0000;
	1341	1061	0.000237	0.001501	0.003	540	540	540	1	0	1	0	0	3.5000	2.2758	-3.5000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	1282	1062	0.000402	0.005242	0.1791	2487	2487	2487	1	0	1	0	0	-382.3642	-0.0937	382.9047	-12.3670	0.0000	0.0000	0.0000	0.0000;
	1281	1062	0.000402	0.005242	0.1819	2487	2487	2487	1	0	1	0	0	-343.8006	-2.8686	344.2374	-11.2499	0.0000	0.0000	0.0000	0.0000;
	1331	1070	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	292.7580	28.7259	-292.7079	-28.2450	0.0000	0.0000	0.0000	0.0000;
	1317	1069	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	-253.5028	-26.6383	253.5405	26.9497	0.0000	0.0000	0.0000	0.0000;
	1313	1070	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	-292.6578	-27.6956	292.7079	28.2441	0.0000	0.0000	0.0000	0.0000;
	1164	1074	0.000366	0.000669	0.0476	0	0	0	1	0	1	0	0	13.2006	-5.3008	-13.2000	0.2000	0.0000	0.0000	0.0000	0.0000;
	1164	1073	0.000352	0.000645	0.0466	0	0	0	1	0	1	0	0	0.5000	-5.7950	-0.5000	0.8000	0.0000	0.0000	0.0000	0.0000;
	1326	1079	0.003121	0.020997	0.0385	540	540	540	1	0	1	0	0	52.6573	-15.6588	-52.5731	11.9982	0.0000	0.0000	0.0000	0.0000;
	1501	1079	0.004602	0.0208	0.0365	337	337	337	1	0	1	0	0	6.1418	-30.1503	-6.1067	26.3178	0.0000	0.0000	0.0000	0.0000;
	1368	1080	0.002694	0.028476	0.6599	1708	1708	1708	1	0	1	0	0	121.2643	-75.2862	-120.8630	6.9704	0.0000	0.0000	0.0000	0.0000;
	1403	1081	0.000751	0.003417	0.0061	331	331	331	1	0	1	0	0	18.8038	-14.2387	-18.8000	13.6000	0.0000	0.0000	0.0000	0.0000;
	1085	1082	2e-06	0.001185	0	0	0	0	1	0	1	0	0	37.6500	3.6987	-37.6500	-3.6830	0.0000	0.0000	0.0000	0.0000;
	1083	1082	2e-06	0.001185	0	0	0	0	1	0	1	0	0	37.6500	3.6984	-37.6500	-3.6827	0.0000	0.0000	0.0000	0.0000;
	1084	1082	2e-06	0.001185	0	0	0	0	1	0	1	0	0	37.6400	3.6978	-37.6400	-3.6821	0.0000	0.0000	0.0000	0.0000;
	1525	1086	0.00083	0.005491	0.0101	540	540	540	1	0	1	0	0	27.0057	-6.1727	-27.0000	5.1000	0.0000	0.0000	0.0000	0.0000;
	1188	1088	0.000375	0.001422	0.1893	263	263	263	1	0	1	0	0	38.1051	-11.7198	-38.1000	-8.6000	0.0000	0.0000	0.0000	0.0000;
	1188	1087	0.000395	0.001422	0.1903	0	0	0	1	0	1	0	0	16.8014	-19.4452	-16.8000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	1222	1089	0.000494	0.002963	0.0051	350	350	350	1	0	1	0	0	96.6791	-33.2298	-96.6309	32.9735	0.0000	0.0000	0.0000	0.0000;
	1329	1093	0.000435	0.0016	0.1974	506	506	506	1	0	1	0	0	27.6438	-23.1475	-27.6402	1.2990	0.0000	0.0000	0.0000	0.0000;
	1329	1093	0.000435	0.00162	0.2005	506	506	506	1	0	1	0	0	27.3633	-23.0929	-27.3598	0.9010	0.0000	0.0000	0.0000	0.0000;
	1265	1095	0.006499	0.029472	0.0506	301	301	301	1	0	1	0	0	63.0403	-33.1960	-62.7463	29.0207	0.0000	0.0000	0.0000	0.0000;
	1304	1096	0.004879	0.022479	0.0375	305	305	305	1	0	1	0	0	14.4391	-31.0981	-14.3902	27.3480	0.0000	0.0000	0.0000	0.0000;
	1527	1098	9.9e-05	0.000573	0.0511	0	0	0	1	0	1	0	0	24.1005	-5.5162	-24.1000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1526	1097	0.000138	0.000435	0.0445	0	0	0	1	0	1	0	0	31.1012	-6.2996	-31.1000	1.4000	0.0000	0.0000	0.0000	0.0000;
	1121	1101	0.002943	0.019773	0.0354	482	482	482	1	0	1	0	0	-3.3687	-6.3867	3.3695	2.5954	0.0000	0.0000	0.0000	0.0000;
	1207	1101	0.001679	0.011101	0.0203	482	482	482	1	0	1	0	0	169.6750	-27.6452	-169.2135	28.5176	0.0000	0.0000	0.0000	0.0000;
	1519	1103	0.006301	0.028622	0.0496	331	331	331	1	0	1	0	0	76.6179	-29.4485	-76.2283	25.9180	0.0000	0.0000	0.0000	0.0000;
	1393	1104	0.002746	0.014183	0.1868	325	325	325	1	0	1	0	0	71.0164	-19.2454	-70.8851	-0.1063	0.0000	0.0000	0.0000	0.0000;
	1392	1105	0.002469	0.013827	0.1757	325	325	325	1	0	1	0	0	82.3343	-6.2973	-82.1742	-11.1607	0.0000	0.0000	0.0000	0.0000;
	1472	1104	0.002094	0.010607	0.1822	292	292	292	1	0	1	0	0	63.8897	-14.7939	-63.8096	-4.3401	0.0000	0.0000	0.0000	0.0000;
	1459	1106	0.009323	0.046598	0.08	354	354	354	1	0	1	0	0	19.2169	18.6353	-19.1406	-26.9434	0.0000	0.0000	0.0000	0.0000;
	1453	1107	0.004425	0.029349	0.0547	578	578	578	1	0	1	0	0	40.7318	1.4780	-40.6647	-7.0709	0.0000	0.0000	0.0000	0.0000;
	1425	1108	0.0032	0.021472	0.0385	418	418	418	1	0	1	0	0	-10.4420	-6.6575	10.4458	2.4494	0.0000	0.0000	0.0000	0.0000;
	1290	1110	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0	-231.2763	10.1724	231.6807	-29.8855	0.0000	0.0000	0.0000	0.0000;
	1299	1110	0.001211	0.017571	0.4563	2487	2487	2487	1	0	1	0	0	538.7042	-54.9260	-535.4829	51.5981	0.0000	0.0000	0.0000	0.0000;
	1291	1110	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0	-232.0012	10.0783	232.4081	-29.7658	0.0000	0.0000	0.0000	0.0000;
	1299	1110	0.001205	0.017438	0.4534	2487	2487	2487	1	0	1	0	0	542.8006	-55.0935	-539.5463	52.4391	0.0000	0.0000	0.0000	0.0000;
	1237	1113	0.021244	0.060489	0.0193	0	0	0	1	0	1	0	0	9.6914	5.8866	-9.6644	-7.9571	0.0000	0.0000	0.0000	0.0000;
	1538	1114	0.000553	0.003793	0.0071	502	502	502	1	0	1	0	0	230.7675	-45.5031	-230.4850	46.6720	0.0000	0.0000	0.0000	0.0000;
	1173	1115	0.007546	0.034173	0.0607	265	265	265	1	0	1	0	0	42.3313	13.2963	-42.1888	-19.2469	0.0000	0.0000	0.0000	0.0000;
	1528	1120	0.009156	0.040044	0.0135	0	0	0	1	0	1	0	0	-36.2592	-3.9665	36.3776	3.0944	0.0000	0.0000	0.0000	0.0000;
	1142	1121	0.000928	0.004148	0.0071	0	0	0	1	0	1	0	0	31.0000	-18.2762	-30.9889	17.5653	0.0000	0.0000	0.0000	0.0000;
	1217	1121	0.002844	0.018627	0.0334	468	468	468	1	0	1	0	0	-9.6703	-17.3188	9.6793	13.8087	0.0000	0.0000	0.0000	0.0000;
	1485	1121	0.00257	0.017083	0.0314	482	482	482	1	0	1	0	0	-32.8218	41.3160	32.8912	-44.2400	0.0000	0.0000	0.0000	0.0000;
	1161	1125	0.009936	0.040059	0.0658	264	264	264	1	0	1	0	0	-11.7000	13.7000	11.7389	-20.8859	0.0000	0.0000	0.0000	0.0000;
	1454	1125	0.001679	0.011062	0.0203	438	438	438	1	0	1	0	0	82.9905	-46.1599	-82.8548	44.8079	0.0000	0.0000	0.0000	0.0000;
	1491	1125	0.004958	0.022716	0.0395	265	265	265	1	0	1	0	0	-122.4276	-0.1096	123.1045	-1.1508	0.0000	0.0000	0.0000	0.0000;
	1534	1125	0.000178	0.00077	0.5083	271	271	271	1	0	1	0	0	-0.0000	2.0214	0.0015	-58.4561	0.0000	0.0000	0.0000	0.0000;
	1530	1132	0.000237	0.001541	0.003	540	540	540	1	0	1	0	0	14.0005	3.7805	-14.0000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	1385	1135	0.000948	0.009185	0.0324	426	426	426	1	0	1	0	0	107.3975	-17.5738	-107.2957	15.0015	0.0000	0.0000	0.0000	0.0000;
	1385	1136	0.000889	0.008652	0.0304	350	350	350	1	0	1	0	0	123.1464	-22.7989	-123.0200	20.6898	0.0000	0.0000	0.0000	0.0000;
	1366	1139	0.001738	0.011595	0.0213	440	440	440	1	0	1	0	0	-19.3863	-22.9087	19.4000	20.7000	0.0000	0.0000	0.0000	0.0000;
	1425	1140	0.008652	0.039447	0.0724	374	374	374	1	0	1	0	0	-63.4592	12.5388	63.7979	-18.9409	0.0000	0.0000	0.0000	0.0000;
	1532	1141	0.001067	0.004346	0.0182	360	360	360	1	0	1	0	0	-43.9806	3.7802	44.0000	-5.6651	0.0000	0.0000	0.0000	0.0000;
	1322	1144	0.008332	0.037879	0.0663	264	264	264	1	0	1	0	0	72.7258	5.1014	-72.3195	-10.4885	0.0000	0.0000	0.0000	0.0000;
	1304	1145	0.008774	0.031285	0.0491	305	305	305	1	0	1	0	0	-106.4391	13.6981	107.4041	-15.4573	0.0000	0.0000	0.0000	0.0000;
	1533	1146	0.002311	0.015467	0.0284	507	507	507	1	0	1	0	0	8.6987	17.0109	-8.6897	-19.9932	0.0000	0.0000	0.0000	0.0000;
	1534	1147	0.001264	0.005136	0.0091	271	271	271	1	0	1	0	0	0.0000	-1.0107	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1534	1147	0.001264	0.005136	0.0091	271	271	271	1	0	1	0	0	0.0000	-1.0107	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1173	1148	0.005886	0.031546	0.0567	380	380	380	1	0	1	0	0	4.9025	-24.1309	-4.8775	18.0182	0.0000	0.0000	0.0000	0.0000;
	1363	1148	0.011239	0.050647	0.0901	331	331	331	1	0	1	0	0	-2.9738	0.2297	2.9775	-10.2182	0.0000	0.0000	0.0000	0.0000;
	1434	1149	0.001817	0.012089	0.0223	440	440	440	1	0	1	0	0	-117.6232	0.1281	117.8510	-1.0776	0.0000	0.0000	0.0000	0.0000;
	1535	1151	5.9e-05	0.000403	0.001	507	507	507	1	0	1	0	0	15.8001	2.9937	-15.8000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	1357	1152	0.000316	0.001936	0.2551	397	397	397	1	0	1	0	0	-121.3577	8.4003	121.4014	-36.2513	0.0000	0.0000	0.0000	0.0000;
	1170	1153	0.000221	0.001357	0.1974	385	385	385	1	0	1	0	0	197.3599	-55.5287	-197.2767	34.5568	0.0000	0.0000	0.0000	0.0000;
	1262	1154	0.003818	0.024421	0.1136	366	366	366	1	0	1	0	0	69.3404	-1.4235	-69.1776	-10.3645	0.0000	0.0000	0.0000	0.0000;
	1548	1155	0.00162	0.009284	0.0162	379	379	379	1	0	1	0	0	-135.2643	-52.2666	135.5653	52.1552	0.0000	0.0000	0.0000	0.0000;
	1393	1156	0.001956	0.009146	0.0152	348	348	348	1	0	1	0	0	42.5984	-15.1352	-42.5616	13.6759	0.0000	0.0000	0.0000	0.0000;
	1477	1157	0.001837	0.008988	0.0203	403	403	403	1	0	1	0	0	17.7895	4.9241	-17.7835	-7.0745	0.0000	0.0000	0.0000	0.0000;
	1536	1157	0.000672	0.004543	0.0167	403	403	403	1	0	1	0	0	-79.4050	17.5064	79.4466	-19.0177	0.0000	0.0000	0.0000	0.0000;
	1395	1158	0.000242	0.002735	0.0549	1579	1579	1579	1	0	1	0	0	-101.1668	25.1459	101.1914	-30.8095	0.0000	0.0000	0.0000	0.0000;
	1536	1160	0.000237	0.000494	0.0294	0	0	0	1	0	1	0	0	4.9001	-3.6562	-4.9000	0.5000	0.0000	0.0000	0.0000	0.0000;
	1232	1164	0.000316	0.001132	0.1529	297	297	297	1	0	1	0	0	-13.9080	-1.0706	13.9087	-15.3163	0.0000	0.0000	0.0000	0.0000;
	1232	1164	0.000316	0.001132	0.1529	297	297	297	1	0	1	0	0	-13.9080	-1.0706	13.9087	-15.3163	0.0000	0.0000	0.0000	0.0000;
	1438	1164	0.000563	0.003372	0.0116	408	408	408	1	0	1	0	0	59.6830	11.1182	-59.6636	-12.2461	0.0000	0.0000	0.0000	0.0000;
	1440	1164	0.000211	0.002058	0.0111	789	789	789	1	0	1	0	0	60.7961	12.1939	-60.7885	-13.3100	0.0000	0.0000	0.0000	0.0000;
	1296	1173	0.002746	0.018746	0.0329	507	507	507	1	0	1	0	0	-37.1000	3.9000	37.1353	-7.2628	0.0000	0.0000	0.0000	0.0000;
	1543	1173	0.003002	0.015052	0.0268	388	388	388	1	0	1	0	0	-5.1549	-2.5626	5.1557	-0.3684	0.0000	0.0000	0.0000	0.0000;
	1365	1174	0.002043	0.022929	0.4592	1659	1659	1659	1	0	1	0	0	84.5526	-5.0171	-84.4149	-44.8194	0.0000	0.0000	0.0000	0.0000;
	1383	1174	0.000776	0.008497	0.1805	1659	1659	1659	1	0	1	0	0	123.3515	-7.3013	-123.2455	-11.6418	0.0000	0.0000	0.0000	0.0000;
	1537	1177	1e-05	0.0001	0.0029	1708	1708	1708	1	0	1	0	0	38.9001	4.8874	-38.9000	-5.2000	0.0000	0.0000	0.0000	0.0000;
	1483	1179	0.003121	0.014183	0.0243	331	331	331	1	0	1	0	0	-77.8233	14.1838	78.0086	-15.9185	0.0000	0.0000	0.0000	0.0000;
	1437	1184	0.003099	0.020113	0.0385	473	473	473	1	0	1	0	0	-87.3328	16.8426	87.5612	-19.5282	0.0000	0.0000	0.0000	0.0000;
	1532	1184	0.002528	0.016672	0.0304	473	473	473	1	0	1	0	0	72.7496	-21.0669	-72.6167	18.6596	0.0000	0.0000	0.0000	0.0000;
	1406	1185	0.001679	0.011397	0.0223	502	502	502	1	0	1	0	0	-65.3000	-2.4000	65.3672	0.4760	0.0000	0.0000	0.0000	0.0000;
	1228	1188	0.00077	0.001659	0.2106	0	0	0	1	0	1	0	0	-21.2000	2.1000	21.2045	-24.7217	0.0000	0.0000	0.0000	0.0000;
	1544	1193	0.005628	0.038669	0.0729	391	391	391	1	0	1	0	0	47.1365	-21.2537	-47.0081	14.0562	0.0000	0.0000	0.0000	0.0000;
	1334	1836	0.000652	0.001244	0.1833	0	0	0	1	0	1	0	0	52.8166	-15.6179	-52.8000	-4.7000	0.0000	0.0000	0.0000	0.0000;
	1357	1197	0.00083	0.002588	0.32	321	321	321	1	0	1	0	0	47.1577	-23.4003	-47.1407	-11.8127	0.0000	0.0000	0.0000	0.0000;
	1388	1196	0.000395	0.002291	0.0182	368	368	368	1	0	1	0	0	11.8180	-1.2099	-11.8175	-0.7508	0.0000	0.0000	0.0000	0.0000;
	1509	1196	0.001659	0.011062	0.0203	352	352	352	1	0	1	0	0	0.0827	-4.5390	-0.0825	2.3508	0.0000	0.0000	0.0000	0.0000;
	1238	1198	0.009956	0.035773	0.0572	302	302	302	1	0	1	0	0	28.2381	-3.4080	-28.1647	-2.5009	0.0000	0.0000	0.0000	0.0000;
	1503	1198	0.002102	0.008286	0.0142	360	360	360	1	0	1	0	0	79.8423	-8.2758	-79.7169	7.2398	0.0000	0.0000	0.0000	0.0000;
	1532	1198	0.001185	0.008	0.0152	448	448	448	1	0	1	0	0	-28.7690	17.2867	28.7816	-18.8389	0.0000	0.0000	0.0000	0.0000;
	1252	1199	0.00371	0.01789	0.0359	344	344	344	1	0	1	0	0	-54.9957	4.8959	55.1014	-8.2624	0.0000	0.0000	0.0000	0.0000;
	1366	1199	0.001428	0.019629	0.0754	638	638	638	1	0	1	0	0	-54.6006	-8.6935	54.6404	1.1071	0.0000	0.0000	0.0000	0.0000;
	1533	1199	0.001244	0.016316	0.0699	935	935	935	1	0	1	0	0	-134.1062	-10.7433	134.3150	5.9504	0.0000	0.0000	0.0000	0.0000;
	1535	1199	0.006728	0.030596	0.0587	344	344	344	1	0	1	0	0	-59.1115	-1.5839	59.3307	-3.7402	0.0000	0.0000	0.0000	0.0000;
	1368	1200	0.000471	0.006184	0.2368	954	954	954	1	0	1	0	0	-79.2557	-69.2842	79.2965	43.8941	0.0000	0.0000	0.0000	0.0000;
	1208	1206	0.006084	0.023072	0.24	282	282	282	1	0	1	0	0	-124.5411	29.1843	125.4941	-52.0536	0.0000	0.0000	0.0000	0.0000;
	1518	1208	0.004454	0.01571	0.0253	257	257	257	1	0	1	0	0	-19.4345	46.5474	19.5411	-48.9843	0.0000	0.0000	0.0000	0.0000;
	1538	1210	0.000375	0.001679	0.003	0	0	0	1	0	1	0	0	-84.9730	23.5349	85.0000	-23.7389	0.0000	0.0000	0.0000	0.0000;
	1528	1211	0.019867	0.059067	0.0189	0	0	0	1	0	1	0	0	12.7364	-6.0297	-12.7000	4.2000	0.0000	0.0000	0.0000	0.0000;
	1353	1214	2.8e-05	0.000409	0.0116	1579	1579	1579	1	0	1	0	0	-912.1510	139.3388	912.3700	-137.4017	0.0000	0.0000	0.0000	0.0000;
	1353	1213	2.8e-05	0.000422	0.0116	1579	1579	1579	1	0	1	0	0	-915.1513	112.3172	915.3700	-110.2838	0.0000	0.0000	0.0000	0.0000;
	1397	1215	0.010667	0.052109	0.0901	317	317	317	1	0	1	0	0	-93.9548	26.2792	94.9158	-31.3402	0.0000	0.0000	0.0000	0.0000;
	1238	1217	0.003931	0.026686	0.0506	325	325	325	1	0	1	0	0	-45.2435	35.2615	45.3703	-39.8324	0.0000	0.0000	0.0000	0.0000;
	1442	1222	0.000415	0.002785	0.0051	507	507	507	1	0	1	0	0	81.9791	0.9827	-81.9530	-1.3532	0.0000	0.0000	0.0000	0.0000;
	1484	1223	0.001225	0.005981	0.0111	388	388	388	1	0	1	0	0	-43.8056	4.9705	43.8279	-6.0522	0.0000	0.0000	0.0000	0.0000;
	1366	1222	0.002133	0.014289	0.0263	507	507	507	1	0	1	0	0	119.1094	9.5725	-118.8261	-10.4963	0.0000	0.0000	0.0000	0.0000;
	1473	1223	0.000474	0.003149	0.0061	507	507	507	1	0	1	0	0	169.4117	-8.6934	-169.2847	8.8825	0.0000	0.0000	0.0000	0.0000;
	1461	1224	0.000644	0.002929	0.0051	418	418	418	1	0	1	0	0	-36.5085	20.8248	36.5193	-21.3117	0.0000	0.0000	0.0000	0.0000;
	1366	1225	0.000849	0.005728	0.0101	507	507	507	1	0	1	0	0	-37.5694	16.6122	37.5828	-17.6085	0.0000	0.0000	0.0000	0.0000;
	1366	1225	0.000849	0.005728	0.0101	507	507	507	1	0	1	0	0	-37.5694	16.6122	37.5828	-17.6085	0.0000	0.0000	0.0000	0.0000;
	1366	1225	0.000435	0.002963	0.0208	935	935	935	1	0	1	0	0	-72.6886	31.9521	72.7144	-34.0155	0.0000	0.0000	0.0000	0.0000;
	1539	1226	5.9e-05	0.000336	0.001	541	541	541	1	0	1	0	0	35.6007	1.3947	-35.6000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	1540	1229	0.003927	0.026153	0.0486	507	507	507	1	0	1	0	0	77.2172	-9.1245	-77.0000	5.3000	0.0000	0.0000	0.0000	0.0000;
	1351	1231	0.002035	0.014025	0.0263	440	440	440	1	0	1	0	0	92.0146	6.6609	-91.8592	-8.5206	0.0000	0.0000	0.0000	0.0000;
	1325	1232	0.000237	0.00083	0.1843	268	268	268	1	0	1	0	0	-52.9007	-5.5116	52.9069	-14.2209	0.0000	0.0000	0.0000	0.0000;
	1358	1235	0.000454	0.002114	0.0061	312	312	312	1	0	1	0	0	19.1016	-0.0390	-19.1000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	1358	1234	0.000454	0.002114	0.004	272	272	272	1	0	1	0	0	20.4019	4.9851	-20.4000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	1522	1238	0.002627	0.017778	0.0334	502	502	502	1	0	1	0	0	-145.9333	22.9968	146.4652	-23.0114	0.0000	0.0000	0.0000	0.0000;
	1541	1239	0.001462	0.010114	0.0182	442	442	442	1	0	1	0	0	69.0819	-35.0566	-69.0040	33.5642	0.0000	0.0000	0.0000	0.0000;
	1365	1243	0.002749	0.039259	1.1855	1711	1711	1711	1	0	1	0	0	-383.0962	41.1788	386.9659	-116.8343	0.0000	0.0000	0.0000	0.0000;
	1251	1247	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-23.6900	-6.2939	23.6900	6.3006	0.0000	0.0000	0.0000	0.0000;
	1251	1250	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-23.6900	-6.2939	23.6900	6.3006	0.0000	0.0000	0.0000	0.0000;
	1251	1249	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-23.6900	-6.2939	23.6900	6.3006	0.0000	0.0000	0.0000	0.0000;
	1251	1248	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-23.6900	-6.2271	23.6900	6.2338	0.0000	0.0000	0.0000	0.0000;
	1439	1253	0.006533	0.022267	0.0072	0	0	0	1	0	1	0	0	10.7640	-6.8770	-10.7543	6.1405	0.0000	0.0000	0.0000	0.0000;
	1449	1253	0.017067	0.058356	0.0193	0	0	0	1	0	1	0	0	-10.7317	4.1518	10.7543	-6.1405	0.0000	0.0000	0.0000	0.0000;
	1541	1255	1.4e-05	9.9e-05	0.0002	440	440	440	1	0	1	0	0	-86.9990	24.3450	87.0000	-24.3600	0.0000	0.0000	0.0000	0.0000;
	1530	1256	0.002807	0.014445	0.0259	413	413	413	1	0	1	0	0	35.0142	-13.5281	-34.9783	10.9257	0.0000	0.0000	0.0000	0.0000;
	1184	1258	0.006933	0.033403	0.0607	333	333	333	1	0	1	0	0	131.6748	-17.5317	-130.5505	16.4040	0.0000	0.0000	0.0000	0.0000;
	1474	1259	0.001383	0.009343	0.0172	452	452	452	1	0	1	0	0	-107.1790	-2.0870	107.3262	1.2222	0.0000	0.0000	0.0000	0.0000;
	1475	1259	0.001027	0.006815	0.0121	471	471	471	1	0	1	0	0	-151.5872	1.4046	151.8058	-1.2621	0.0000	0.0000	0.0000	0.0000;
	1542	1261	5.9e-05	0.000296	0	328	328	328	1	0	1	0	0	82.7092	-9.4040	-82.7055	9.4227	0.0000	0.0000	0.0000	0.0000;
	1271	1263	0.00141	0.020003	0.4967	2961	2961	2961	1	0	1	0	0	320.8390	-78.2306	-319.5123	40.9991	0.0000	0.0000	0.0000	0.0000;
	1271	1263	0.00141	0.02	0.4967	2961	2961	2961	1	0	1	0	0	320.8863	-78.2415	-319.5593	41.0128	0.0000	0.0000	0.0000	0.0000;
	1506	1265	0.006696	0.028583	0.0496	346	346	346	1	0	1	0	0	-8.9249	2.1096	8.9312	-7.4607	0.0000	0.0000	0.0000	0.0000;
	1278	1267	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0	-859.6498	1.3060	860.9511	5.9233	0.0000	0.0000	0.0000	0.0000;
	1277	1267	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0	-858.5713	10.4292	859.8691	-3.2476	0.0000	0.0000	0.0000	0.0000;
	1377	1270	0.005709	0.036049	0.0881	454	454	454	1	0	1	0	0	-83.5310	6.4100	83.8975	-13.8577	0.0000	0.0000	0.0000	0.0000;
	1377	1270	0.005748	0.036247	0.0997	454	454	454	1	0	1	0	0	-83.0697	5.7230	83.4346	-14.4689	0.0000	0.0000	0.0000	0.0000;
	1320	1271	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0	264.0151	-16.3945	-263.4615	-3.5328	0.0000	0.0000	0.0000	0.0000;
	1546	1271	0.001707	0.022772	0.7812	2450	2450	2450	1	0	1	0	0	-160.4740	-65.1817	160.8796	-16.3286	0.0000	0.0000	0.0000	0.0000;
	1320	1271	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0	264.0151	-16.3945	-263.4615	-3.5328	0.0000	0.0000	0.0000	0.0000;
	1320	1271	0.00117	0.010658	0.2946	1708	1708	1708	1	0	1	0	0	214.4200	-21.0114	-213.9415	-7.7086	0.0000	0.0000	0.0000	0.0000;
	1320	1271	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0	330.3363	-4.2859	-329.9391	-17.1855	0.0000	0.0000	0.0000	0.0000;
	1320	1271	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0	330.3363	-4.2859	-329.9391	-17.1855	0.0000	0.0000	0.0000	0.0000;
	1299	1278	0.001015	0.014744	0.3841	2487	2487	2487	1	0	1	0	0	-755.0590	44.8619	760.3870	-9.6435	0.0000	0.0000	0.0000	0.0000;
	1299	1277	0.001018	0.014778	0.3841	2487	2487	2487	1	0	1	0	0	-753.6819	43.1997	759.0043	-8.1217	0.0000	0.0000	0.0000	0.0000;
	1515	1285	0.008119	0.054084	0.1002	558	558	558	1	0	1	0	0	240.1922	7.3484	-235.7551	11.7838	0.0000	0.0000	0.0000	0.0000;
	1339	1286	0.001067	0.004899	0.0081	354	354	354	1	0	1	0	0	53.2186	3.8093	-53.1897	-4.5268	0.0000	0.0000	0.0000	0.0000;
	1520	1286	0.000119	0.00077	0.001	471	471	471	1	0	1	0	0	15.5112	-23.4259	-15.5103	23.3268	0.0000	0.0000	0.0000	0.0000;
	1543	1297	0.001244	0.006301	0.0111	380	380	380	1	0	1	0	0	43.1217	-7.9050	-43.1000	6.8000	0.0000	0.0000	0.0000	0.0000;
	1463	1298	0.000612	0.004069	0.0071	575	575	575	1	0	1	0	0	-93.3931	18.1249	93.4441	-18.5563	0.0000	0.0000	0.0000	0.0000;
	1376	1301	0.004464	0.030933	0.0547	461	461	461	1	0	1	0	0	49.5968	-9.9141	-49.4957	4.5615	0.0000	0.0000	0.0000	0.0000;
	1331	1308	4e-05	0.000968	0.003	1363	1363	1363	1	0	1	0	0	-661.8137	-87.1106	661.9885	91.0337	0.0000	0.0000	0.0000	0.0000;
	1545	1309	2e-05	0.000198	0	471	471	471	1	0	1	0	0	41.2003	9.1033	-41.2000	-9.1000	0.0000	0.0000	0.0000	0.0000;
	1545	1310	2e-05	0.000198	0	471	471	471	1	0	1	0	0	2.0000	2.8000	-2.0000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	1331	1318	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	346.3557	34.7847	-346.2856	-33.9482	0.0000	0.0000	0.0000	0.0000;
	1341	1326	0.010815	0.050299	0.0876	336	336	336	1	0	1	0	0	57.1532	-31.0574	-56.7573	23.3588	0.0000	0.0000	0.0000	0.0000;
	1504	1329	0.002509	0.015921	0.0294	454	454	454	1	0	1	0	0	-147.2102	-12.0997	147.7087	12.0239	0.0000	0.0000	0.0000	0.0000;
	1392	1333	0.000316	0.001971	0.0273	584	584	584	1	0	1	0	0	-168.9767	95.3333	169.0911	-97.4741	0.0000	0.0000	0.0000	0.0000;
	1393	1332	0.000245	0.00302	0.0061	545	545	545	1	0	1	0	0	-184.9124	64.2169	185.0000	-63.7906	0.0000	0.0000	0.0000	0.0000;
	1520	1339	0.000356	0.00241	0.004	471	471	471	1	0	1	0	0	-103.6168	-23.5031	103.6551	23.3424	0.0000	0.0000	0.0000	0.0000;
	1547	1340	0.000375	0.004741	0.0121	540	540	540	1	0	1	0	0	43.5068	-9.3261	-43.5000	8.1000	0.0000	0.0000	0.0000	0.0000;
	1425	1344	0.002825	0.012998	0.0299	330	330	330	1	0	1	0	0	22.7011	-12.6812	-22.6848	9.4704	0.0000	0.0000	0.0000	0.0000;
	1435	1348	0.001481	0.006696	0.0111	424	424	424	1	0	1	0	0	-60.9628	-7.0819	61.0159	6.1559	0.0000	0.0000	0.0000	0.0000;
	1390	1353	0.000561	0.005658	0.1444	1579	1579	1579	1	0	1	0	0	202.2219	35.3420	-202.0030	-48.9041	0.0000	0.0000	0.0000	0.0000;
	1391	1353	0.000561	0.005665	0.1473	1579	1579	1579	1	0	1	0	0	208.1329	35.6716	-207.9013	-49.4212	0.0000	0.0000	0.0000	0.0000;
	1420	1358	0.001501	0.010023	0.0182	566	566	566	1	0	1	0	0	113.4804	2.7741	-113.2984	-3.4914	0.0000	0.0000	0.0000	0.0000;
	1457	1360	0.002029	0.013533	0.025	540	540	540	1	0	1	0	0	8.8357	-2.8073	-8.8342	0.1170	0.0000	0.0000	0.0000	0.0000;
	1537	1361	0.000693	0.007389	0.1617	1704	1704	1704	1	0	1	0	0	118.8402	-48.6720	-118.7396	32.1973	0.0000	0.0000	0.0000	0.0000;
	1459	1364	0.010864	0.050469	0.0845	354	354	354	1	0	1	0	0	-31.6199	-5.2042	31.7188	-3.6524	0.0000	0.0000	0.0000	0.0000;
	1442	1366	0.001719	0.011457	0.0213	507	507	507	1	0	1	0	0	-128.2924	-12.3994	128.5589	11.8893	0.0000	0.0000	0.0000	0.0000;
	1514	1366	0.00079	0.00798	0.0284	507	507	507	1	0	1	0	0	113.3880	-4.2303	-113.2937	2.1219	0.0000	0.0000	0.0000	0.0000;
	1473	1366	0.001434	0.009559	0.0172	507	507	507	1	0	1	0	0	-169.4117	8.6934	169.7962	-7.9797	0.0000	0.0000	0.0000	0.0000;
	1380	1374	0.004186	0.02786	0.0516	405	405	405	1	0	1	0	0	-50.5000	-0.7000	50.5987	-4.2442	0.0000	0.0000	0.0000	0.0000;
	1476	1374	0.002173	0.014242	0.0273	507	507	507	1	0	1	0	0	-132.2372	-38.4118	132.6199	37.9750	0.0000	0.0000	0.0000	0.0000;
	1498	1374	0.004109	0.027417	0.0486	492	492	492	1	0	1	0	0	65.2471	-43.5509	-65.0191	39.8315	0.0000	0.0000	0.0000	0.0000;
	1540	1374	0.001106	0.007407	0.0132	492	492	492	1	0	1	0	0	-139.6231	11.5586	139.8232	-11.6524	0.0000	0.0000	0.0000	0.0000;
	1516	1382	0.000247	0.003489	0.0462	1786	1786	1786	1	0	1	0	0	330.5604	-95.9998	-330.3199	93.7887	0.0000	0.0000	0.0000	0.0000;
	1388	1384	0.00083	0.007052	0.0724	368	368	368	1	0	1	0	0	-13.3180	5.8099	13.3201	-13.5997	0.0000	0.0000	0.0000	0.0000;
	1446	1385	0.000731	0.003121	0.0051	348	348	348	1	0	1	0	0	-2.0000	4.0098	2.0002	-4.5690	0.0000	0.0000	0.0000	0.0000;
	1496	1384	0.001025	0.006888	0.0121	540	540	540	1	0	1	0	0	54.4481	14.9394	-54.4177	-16.0411	0.0000	0.0000	0.0000	0.0000;
	1508	1384	0.000553	0.003595	0.0071	352	352	352	1	0	1	0	0	-39.9003	6.6510	39.9087	-7.3615	0.0000	0.0000	0.0000	0.0000;
	1509	1384	0.000533	0.003575	0.0061	352	352	352	1	0	1	0	0	-32.8829	8.8679	32.8886	-9.4868	0.0000	0.0000	0.0000	0.0000;
	1527	1384	0.000849	0.00796	0.0284	356	356	356	1	0	1	0	0	-89.7086	22.7868	89.7765	-25.2144	0.0000	0.0000	0.0000	0.0000;
	1445	1385	0.000731	0.003121	0.0051	405	405	405	1	0	1	0	0	-2.6000	-2.2903	2.6001	1.7308	0.0000	0.0000	0.0000	0.0000;
	1526	1385	0.000849	0.008237	0.0284	356	356	356	1	0	1	0	0	-56.9028	29.8432	56.9354	-32.6509	0.0000	0.0000	0.0000	0.0000;
	1502	1385	0.000375	0.003733	0.0121	833	833	833	1	0	1	0	0	-113.6102	42.8035	113.6606	-43.6311	0.0000	0.0000	0.0000	0.0000;
	1475	1387	0.004109	0.027911	0.0516	383	383	383	1	0	1	0	0	157.9366	-9.7769	-156.9854	10.6854	0.0000	0.0000	0.0000	0.0000;
	1431	1392	0.001916	0.009323	0.0223	405	405	405	1	0	1	0	0	-90.0582	4.8416	90.2077	-6.4467	0.0000	0.0000	0.0000	0.0000;
	1512	1392	0.000514	0.004859	0.0182	584	584	584	1	0	1	0	0	-11.8638	19.1688	11.8664	-21.0508	0.0000	0.0000	0.0000	0.0000;
	1430	1392	0.002212	0.010114	0.0233	272	272	272	1	0	1	0	0	-83.3702	5.4863	83.5184	-7.2458	0.0000	0.0000	0.0000	0.0000;
	1471	1392	0.000948	0.004602	0.0081	274	274	274	1	0	1	0	0	-94.2994	3.9555	94.3802	-4.4108	0.0000	0.0000	0.0000	0.0000;
	1472	1393	0.000909	0.004385	0.0081	405	405	405	1	0	1	0	0	-74.4897	19.5010	74.5401	-20.1272	0.0000	0.0000	0.0000	0.0000;
	1402	1400	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-34.9700	11.8863	34.9700	-11.8711	0.0000	0.0000	0.0000	0.0000;
	1402	1399	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-34.9700	11.8863	34.9700	-11.8711	0.0000	0.0000	0.0000	0.0000;
	1403	1398	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-34.9600	22.8938	34.9600	-22.8746	0.0000	0.0000	0.0000	0.0000;
	1421	1416	0.001127	0.014433	0.3408	2275	2275	2275	1	0	1	0	0	-376.2175	35.3598	377.7399	-52.2223	0.0000	0.0000	0.0000	0.0000;
	1549	1424	0.000217	0.000988	0.002	272	272	272	1	0	1	0	0	2.4000	0.9909	-2.4000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	1511	1429	0.002756	0.007867	0.0022	0	0	0	1	0	1	0	0	-57.3177	1.6971	57.3971	-1.7219	0.0000	0.0000	0.0000	0.0000;
	1493	1454	0.000356	0.00241	0.004	438	438	438	1	0	1	0	0	20.9999	-6.6666	-20.9983	6.2360	0.0000	0.0000	0.0000	0.0000;
	1538	1522	0.000691	0.004681	0.0091	503	503	503	1	0	1	0	0	-145.7944	21.9682	145.9333	-22.0119	0.0000	0.0000	0.0000	0.0000;
	4	6	0.003556	0.120296	0	0	0	0	0.978474	0	1	0	0	24.3820	13.6033	-24.3581	-12.7936	0.0000	0.0000	0.0000	0.0000;
	6	1576	0.00018	-0.006163	0	1186	1186	1186	0.999001	0	1	0	0	-201.0227	25.1115	201.0882	-27.3559	0.0000	0.0000	0.0000	0.0000;
	5	1599	0.00018	-0.006163	0	1188	1188	1188	0.999001	0	1	0	0	-157.5582	32.7985	157.5994	-34.2087	0.0000	0.0000	0.0000	0.0000;
	8	1576	0.000291	0.030817	0	1186	1186	1186	1	0	1	0	0	201.1942	-16.1332	-201.0882	27.3559	0.0000	0.0000	0.0000	0.0000;
	8	1599	0.000291	0.030817	0	1188	1188	1188	1	0	1	0	0	157.6660	-27.1576	-157.5994	34.2087	0.0000	0.0000	0.0000	0.0000;
	36	37	0.000332	0.025	0	1187	1187	1187	1.001	0	1	0	0	-200.9682	-26.4643	201.0894	35.5909	0.0000	0.0000	0.0000	0.0000;
	2050	1551	0.001787	0.084695	0	0	0	0	1.05042	0	1	0	0	-0.0000	-67.8532	0.0856	71.9114	0.0000	0.0000	0.0000	0.0000;
	39	1551	0.000145	-0.006302	0	1186	1186	1186	1	0	1	0	0	-208.3642	77.4998	208.4313	-80.4142	0.0000	0.0000	0.0000	0.0000;
	39	1600	0.000125	-0.006787	0	1187	1187	1187	1	0	1	0	0	-206.3271	-12.0057	206.3770	9.2930	0.0000	0.0000	0.0000	0.0000;
	40	1551	0.000194	0.031302	0	1186	1186	1186	1	0	1	0	0	208.5952	4.1287	-208.5169	8.5028	0.0000	0.0000	0.0000	0.0000;
	40	1600	0.000215	0.031995	0	1187	1187	1187	1	0	1	0	0	206.4630	22.0812	-206.3770	-9.2930	0.0000	0.0000	0.0000	0.0000;
	53	54	0.000665	0.048338	0	606	606	606	0.996016	0	1	0	0	-69.1166	6.2750	69.1473	-4.0414	0.0000	0.0000	0.0000	0.0000;
	53	54	0.000783	0.039612	0	606	606	606	0.996016	0	1	0	0	-84.2860	8.1631	84.3399	-5.4380	0.0000	0.0000	0.0000	0.0000;
	68	70	0.000346	0.025139	0	1186	1186	1186	1	0	1	0	0	-109.8534	-7.6829	109.8927	10.5381	0.0000	0.0000	0.0000	0.0000;
	68	70	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	-110.7689	-7.7654	110.8080	10.6444	0.0000	0.0000	0.0000	0.0000;
	69	70	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	-129.8525	-29.1013	129.9093	33.2796	0.0000	0.0000	0.0000	0.0000;
	76	77	0.000803	0.042452	0	600	600	600	0.996016	0	1	0	0	-221.0655	34.3916	221.4248	-15.3947	0.0000	0.0000	0.0000	0.0000;
	85	86	0.000734	0.045014	0	593	593	593	0.956938	0	1	0	0	-0.2496	19.6872	0.2520	-19.5382	0.0000	0.0000	0.0000	0.0000;
	85	86	0.000727	0.044668	0	593	593	593	0.956938	0	1	0	0	-0.2521	19.8397	0.2545	-19.6896	0.0000	0.0000	0.0000	0.0000;
	107	108	0.000803	0.03892	0	600	600	600	0.994036	0	1	0	0	-91.7176	-23.1567	91.7839	26.3700	0.0000	0.0000	0.0000	0.0000;
	107	108	0.000845	0.03982	0	598	598	598	0.994036	0	1	0	0	-89.6568	-22.5803	89.7235	25.7209	0.0000	0.0000	0.0000	0.0000;
	107	1601	0.000374	-0.009003	0	600	600	600	0.994036	0	1	0	0	-89.5010	-22.5444	89.5304	21.8368	0.0000	0.0000	0.0000	0.0000;
	108	1601	0.000471	0.048892	0	600	600	600	1	0	1	0	0	89.5674	25.6797	-89.5304	-21.8369	0.0000	0.0000	0.0000	0.0000;
	115	117	0.000893	0.043767	0	606	606	606	1.005027	0	1	0	0	-35.0726	-23.1621	35.0873	23.8852	0.0000	0.0000	0.0000	0.0000;
	115	117	0.000693	0.048615	0	606	606	606	1.005027	0	1	0	0	-31.4496	-21.0483	31.4589	21.6993	0.0000	0.0000	0.0000	0.0000;
	2051	1552	0.003421	0.085526	0	0	0	0	1	0	1	0	0	0.0000	-65.1694	0.1427	68.7366	0.0000	0.0000	0.0000	0.0000;
	120	1552	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0	-176.1502	100.5685	176.2414	-102.2179	0.0000	0.0000	0.0000	0.0000;
	120	1577	0.000152	-0.00644	0	1186	1186	1186	1	0	1	0	0	-174.6536	19.5751	174.6954	-21.3467	0.0000	0.0000	0.0000	0.0000;
	121	1552	6.9e-05	0.029294	0	1186	1186	1186	1	0	1	0	0	176.4037	-25.1461	-176.3841	33.4813	0.0000	0.0000	0.0000	0.0000;
	121	1577	0.00018	0.03151	0	1186	1186	1186	1	0	1	0	0	174.7449	-12.6786	-174.6954	21.3467	0.0000	0.0000	0.0000	0.0000;
	137	138	0.000319	0.024862	0	1186	1186	1186	0.999001	0	1	0	0	-257.8875	28.2096	258.0840	-12.8932	0.0000	0.0000	0.0000	0.0000;
	137	138	0.000319	0.024792	0	1186	1186	1186	0.999001	0	1	0	0	-258.6145	28.2986	258.8121	-12.9390	0.0000	0.0000	0.0000	0.0000;
	154	152	2e-05	0.004741	0.004	935	935	935	1	4.66	1	0	0	66.3598	-28.1602	-66.3589	27.9460	0.0000	0.0000	0.0000	0.0000;
	154	155	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0	-80.1998	-33.5223	80.2220	35.2160	0.0000	0.0000	0.0000	0.0000;
	154	155	0.000319	0.024307	0	1188	1188	1188	1.005027	0	1	0	0	-80.1998	-33.5223	80.2220	35.2160	0.0000	0.0000	0.0000	0.0000;
	157	158	0.000886	0.043837	0	632	632	632	1.002005	0	1	0	0	1.9000	7.9035	-1.8994	-7.8776	0.0000	0.0000	0.0000	0.0000;
	2019	1578	0.003449	0.142867	0	0	0	0	1	0	1	0	0	-0.0000	-59.5221	0.1314	64.9645	0.0000	0.0000	0.0000	0.0000;
	167	1578	0.000519	-0.007825	0	606	606	606	1.002005	0	1	0	0	-140.0331	56.0449	140.1407	-57.6669	0.0000	0.0000	0.0000	0.0000;
	168	1578	0.000277	0.047507	0	606	606	606	1	0	1	0	0	140.3214	15.7577	-140.2721	-7.2976	0.0000	0.0000	0.0000	0.0000;
	2086	1579	0.001752	0.083864	0	0	0	0	1	0	1	0	0	0.0000	-64.4667	0.0723	67.9268	0.0000	0.0000	0.0000	0.0000;
	205	1553	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0	-141.2255	-9.4199	141.2705	8.6061	0.0000	0.0000	0.0000	0.0000;
	205	1579	0.000152	-0.00644	0	1184	1184	1184	1	0	1	0	0	-139.6155	75.7193	139.6501	-77.1854	0.0000	0.0000	0.0000	0.0000;
	206	1553	6.9e-05	0.029294	0	1186	1186	1186	1	0	1	0	0	141.2830	13.9024	-141.2705	-8.6061	0.0000	0.0000	0.0000	0.0000;
	206	1579	0.00018	0.03151	0	1184	1184	1184	1	0	1	0	0	139.7539	-3.7338	-139.7224	9.2586	0.0000	0.0000	0.0000	0.0000;
	1830	226	0.000312	0.024979	0	1186	1186	1186	1	0	1	0	0	-250.6323	19.5396	250.8067	-5.5744	0.0000	0.0000	0.0000	0.0000;
	227	228	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0	-265.5408	62.0835	265.7563	-45.8949	0.0000	0.0000	0.0000	0.0000;
	227	228	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0	-265.5408	62.0835	265.7563	-45.8949	0.0000	0.0000	0.0000	0.0000;
	229	230	6.9e-05	0.056094	0	1186	1186	1186	1	0	1	0	0	-65.7317	-5.3987	65.7345	7.6797	0.0000	0.0000	0.0000	0.0000;
	241	242	0.006133	0.237422	0	2164	2164	2164	0.938967	0	1	0	0	21.5629	-6.8508	-21.5334	7.9917	0.0000	0.0000	0.0000	0.0000;
	2030	1554	0.003428	0.143421	0	0	0	0	1	0	1	0	0	0.0000	-59.9088	0.1314	65.4077	0.0000	0.0000	0.0000	0.0000;
	2029	1580	0.003366	0.141343	0	0	0	0	1	0	1	0	0	-0.0000	-60.0760	0.1294	65.5105	0.0000	0.0000	0.0000	0.0000;
	249	1554	0.000499	-0.008379	0	606	606	606	1.002005	0	1	0	0	-51.5999	28.5765	51.6155	-28.8391	0.0000	0.0000	0.0000	0.0000;
	248	1580	0.000325	-0.008726	0	557	557	557	1.002005	0	1	0	0	-50.9788	28.5998	50.9888	-28.8682	0.0000	0.0000	0.0000	0.0000;
	250	1554	0.000298	0.048407	0	606	606	606	1	0	1	0	0	51.7577	38.3105	-51.7469	-36.5687	0.0000	0.0000	0.0000	0.0000;
	250	1580	0.000381	0.047715	0	557	557	557	1	0	1	0	0	51.1318	38.3333	-51.1183	-36.6423	0.0000	0.0000	0.0000	0.0000;
	2031	1555	0.001758	0.081091	0	0	0	0	1.00705	0	1	0	0	-0.0000	-115.1766	0.2628	127.3007	0.0000	0.0000	0.0000	0.0000;
	2025	1602	0.001801	0.088435	0	0	0	0	0.985222	0	1	0	0	-0.0000	-55.7698	0.0565	58.5464	0.0000	0.0000	0.0000	0.0000;
	2046	1613	0.001807	0.093629	0	0	0	0	0.985222	0	1	0	0	0.0000	-55.1654	0.0561	58.0733	0.0000	0.0000	0.0000	0.0000;
	2032	1622	0.001821	0.092936	0	0	0	0	0.985222	0	1	0	0	0.0000	-54.8189	0.0562	57.6871	0.0000	0.0000	0.0000	0.0000;
	253	1555	0.000166	-0.005062	0	1168	1168	1168	1.002005	0	1	0	0	-254.2875	129.3310	254.4138	-133.1822	0.0000	0.0000	0.0000	0.0000;
	254	1602	0.000166	-0.010873	0	1184	1184	1184	1.002005	0	1	0	0	-214.9741	69.5696	215.0529	-74.7319	0.0000	0.0000	0.0000	0.0000;
	254	1613	0.000152	-0.007756	0	1184	1184	1184	1.002005	0	1	0	0	-206.2723	62.5967	206.3380	-65.9483	0.0000	0.0000	0.0000	0.0000;
	253	1622	0.000118	-0.007618	0	1184	1184	1184	1.002005	0	1	0	0	-209.4384	51.0088	209.4896	-54.3178	0.0000	0.0000	0.0000	0.0000;
	258	1555	0.000201	0.026437	0	1168	1168	1168	1	0	1	0	0	254.7970	9.9468	-254.6767	5.8815	0.0000	0.0000	0.0000	0.0000;
	257	1602	0.000166	0.038296	0	1184	1184	1184	1	0	1	0	0	215.1802	0.1382	-215.1095	16.1855	0.0000	0.0000	0.0000	0.0000;
	258	1613	0.000187	0.03518	0	1184	1184	1184	1	0	1	0	0	206.4676	5.9458	-206.3941	7.8750	0.0000	0.0000	0.0000	0.0000;
	257	1622	0.00018	0.034695	0	1184	1184	1184	1	0	1	0	0	209.6191	17.5014	-209.5458	-3.3693	0.0000	0.0000	0.0000	0.0000;
	267	269	0.000325	0.026801	0	1184	1184	1184	1	0	1	0	0	-247.8729	8.2988	248.0572	6.8981	0.0000	0.0000	0.0000	0.0000;
	267	268	0.000319	0.026593	0	1184	1184	1184	1	0	1	0	0	-249.5497	8.3526	249.7331	6.9310	0.0000	0.0000	0.0000	0.0000;
	270	271	0.007664	0.250785	0	639	639	639	1	0	1	0	0	1.2000	-2.4064	-1.1995	2.4237	0.0000	0.0000	0.0000	0.0000;
	270	271	0.007664	0.250785	0	639	639	639	1	0	1	0	0	1.2000	-2.4064	-1.1995	2.4237	0.0000	0.0000	0.0000	0.0000;
	270	271	0.007664	0.250785	0	639	639	639	1	0	1	0	0	1.2000	-2.4064	-1.1995	2.4237	0.0000	0.0000	0.0000	0.0000;
	278	1556	0.004224	0.148199	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	1556	0.000388	-0.009003	0	606	606	606	0.994036	0	1	0	0	-107.2165	42.1893	107.2624	-43.2533	0.0000	0.0000	0.0000	0.0000;
	279	1581	0.00063	-0.005194	0	606	606	606	0.994036	0	1	0	0	-99.6657	38.7436	99.7298	-39.2724	0.0000	0.0000	0.0000	0.0000;
	280	1556	0.000395	0.049169	0	606	606	606	1	0	1	0	0	107.3091	-37.4424	-107.2624	43.2533	0.0000	0.0000	0.0000	0.0000;
	280	1581	3.5e-05	0.048476	0	606	606	606	1	0	1	0	0	99.7334	-34.3379	-99.7298	39.2724	0.0000	0.0000	0.0000	0.0000;
	2062	1603	0.003802	0.098338	0	0	0	0	1	0	1	0	0	-0.0000	-61.4361	0.1495	65.3027	0.0000	0.0000	0.0000	0.0000;
	290	291	0.000325	0.027147	0	1184	1184	1184	0.999001	0	1	0	0	-128.8879	-18.3594	128.9388	22.6129	0.0000	0.0000	0.0000	0.0000;
	290	291	0.000319	0.027216	0	1187	1187	1187	0.999001	0	1	0	0	-128.5569	-18.3451	128.6066	22.5878	0.0000	0.0000	0.0000	0.0000;
	290	1603	0.000229	-0.008102	0	1186	1186	1186	1.002005	0	1	0	0	-123.0970	53.2847	123.1353	-54.6404	0.0000	0.0000	0.0000	0.0000;
	292	1603	8.3e-05	0.035734	0	1186	1186	1186	1	0	1	0	0	123.2966	15.7075	-123.2848	-10.6623	0.0000	0.0000	0.0000	0.0000;
	2047	1604	0.001655	0.091413	0	0	0	0	0.985222	0	1	0	0	-0.0000	-60.5830	0.0623	64.0233	0.0000	0.0000	0.0000	0.0000;
	307	308	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0	-194.6603	-7.6404	194.7791	17.2022	0.0000	0.0000	0.0000	0.0000;
	307	308	0.000339	0.027355	0	1186	1186	1186	1	0	1	0	0	-194.1620	-7.6270	194.2802	17.1644	0.0000	0.0000	0.0000	0.0000;
	307	1604	0.000132	-0.007479	0	1186	1186	1186	1.002005	0	1	0	0	-194.8552	65.3800	194.9069	-68.3091	0.0000	0.0000	0.0000	0.0000;
	308	1604	0.000173	0.034764	0	1186	1186	1186	1	0	1	0	0	195.0296	7.8535	-194.9692	4.2858	0.0000	0.0000	0.0000	0.0000;
	327	328	0.002469	0.533333	0	1038	1038	1038	1	0	1	0	0	-22.1000	5.8000	22.1115	-3.3190	0.0000	0.0000	0.0000	0.0000;
	346	347	0.000325	0.025139	0	1186	1186	1186	0.999001	0	1	0	0	-215.7381	2.4103	215.8748	8.1698	0.0000	0.0000	0.0000	0.0000;
	345	347	0.000325	0.025346	0	1186	1186	1186	0.999001	0	1	0	0	-170.6082	1.7387	170.6937	4.9266	0.0000	0.0000	0.0000	0.0000;
	348	350	0.000332	0.027078	0	1186	1186	1186	1	0	1	0	0	136.2010	-95.1912	-136.1144	102.2486	0.0000	0.0000	0.0000	0.0000;
	348	350	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0	135.0391	-90.3945	-134.9583	97.1993	0.0000	0.0000	0.0000	0.0000;
	348	350	0.000817	0.042313	0	606	606	606	0.996016	0	1	0	0	87.2611	-51.7178	-87.1824	55.7946	0.0000	0.0000	0.0000	0.0000;
	348	350	0.000686	0.043075	0	606	606	606	0.996016	0	1	0	0	85.8939	-50.5157	-85.8301	54.5209	0.0000	0.0000	0.0000	0.0000;
	361	363	0.000319	0.024723	0	1186	1186	1186	0.999001	0	1	0	0	-203.0885	25.4398	203.2123	-15.8452	0.0000	0.0000	0.0000	0.0000;
	360	363	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0	-199.1000	23.2350	199.2237	-13.9466	0.0000	0.0000	0.0000	0.0000;
	2014	1623	0.002216	0.086634	0	0	0	0	1	0	1	0	0	0.0000	-83.6638	0.1483	89.4623	0.0000	0.0000	0.0000	0.0000;
	1623	368	0.000402	-0.007341	0	581	581	581	1.049318	0	1	0	0	90.9564	-211.2223	-90.7606	207.6473	0.0000	0.0000	0.0000	0.0000;
	368	369	0.000263	0.025277	0	585	585	585	0.959693	0	1	0	0	-87.1136	48.3074	87.1364	-46.1169	0.0000	0.0000	0.0000	0.0000;
	368	369	0.000319	0.024862	0	1186	1186	1186	1	0	1	0	0	-87.1663	-130.7783	87.2410	136.6018	0.0000	0.0000	0.0000	0.0000;
	369	1623	0.000242	0.03144	0	581	581	581	1	0	1	0	0	91.1515	-115.6797	-91.1047	121.7600	0.0000	0.0000	0.0000	0.0000;
	388	390	0.000332	0.024654	0	1184	1184	1184	1.001	0	1	0	0	-345.5517	13.3234	345.9094	13.2420	0.0000	0.0000	0.0000	0.0000;
	388	390	0.000312	0.024654	0	1184	1184	1184	1.001	0	1	0	0	-345.5660	13.0433	345.9022	13.5227	0.0000	0.0000	0.0000	0.0000;
	396	397	0.006133	0.237422	0	2164	2164	2164	0.938967	0	1	0	0	22.0000	2.0000	-21.9730	-0.9542	0.0000	0.0000	0.0000	0.0000;
	420	1557	0.000263	-0.005471	0	1184	1184	1184	0.996016	0	1	0	0	64.4053	38.1504	-64.3917	-38.4317	0.0000	0.0000	0.0000	0.0000;
	421	1557	6.2e-05	0.032895	0	1184	1184	1184	1	0	1	0	0	-64.2894	-5.0763	64.2917	6.3317	0.0000	0.0000	0.0000	0.0000;
	435	436	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0	-234.5815	14.0084	234.7432	-0.3975	0.0000	0.0000	0.0000	0.0000;
	435	436	0.000796	0.041551	0	600	600	600	1	0	1	0	0	-154.2444	7.6692	154.4158	1.2773	0.0000	0.0000	0.0000	0.0000;
	435	436	0.000727	0.048753	0	607	607	607	0.996016	0	1	0	0	-131.8848	15.1250	131.9995	-7.4305	0.0000	0.0000	0.0000	0.0000;
	435	436	0.000325	0.027562	0	1186	1186	1186	1	0	1	0	0	-232.6360	9.8502	232.7951	3.6402	0.0000	0.0000	0.0000	0.0000;
	2020	1614	0.001794	0.090166	0	0	0	0	1	0	1	0	0	0.0000	-62.8881	0.0722	66.5171	0.0000	0.0000	0.0000	0.0000;
	440	1614	0.000159	-0.007133	0	1186	1186	1186	1	0	1	0	0	-55.5506	30.7704	55.5565	-31.0332	0.0000	0.0000	0.0000	0.0000;
	440	1624	0.000277	-0.005609	0	1186	1186	1186	1	0	1	0	0	-54.3972	-51.9234	54.4115	51.6336	0.0000	0.0000	0.0000	0.0000;
	441	1614	0.000173	0.033726	0	1186	1186	1186	1	0	1	0	0	55.6355	36.8196	-55.6287	-35.4840	0.0000	0.0000	0.0000	0.0000;
	441	1624	6.2e-05	0.032964	0	1186	1186	1186	1	0	1	0	0	54.4147	53.3365	-54.4115	-51.6336	0.0000	0.0000	0.0000	0.0000;
	442	443	0.000325	0.024792	0	1184	1184	1184	1.001	0	1	0	0	-408.5673	28.7006	409.0581	8.7424	0.0000	0.0000	0.0000	0.0000;
	456	458	0.000332	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	-238.9760	-3.8835	239.1518	17.1517	0.0000	0.0000	0.0000	0.0000;
	456	458	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0	-240.2989	-3.8874	240.4766	17.2290	0.0000	0.0000	0.0000	0.0000;
	2033	1558	0.001814	0.093837	0	0	0	0	1	0	1	0	0	0.0000	-63.9250	0.0742	67.7640	0.0000	0.0000	0.0000	0.0000;
	461	1558	0.000145	-0.007548	0	1187	1187	1187	1.002005	0	1	0	0	-422.8903	130.5052	423.1483	-143.9396	0.0000	0.0000	0.0000	0.0000;
	461	1582	0.000533	-0.004848	0	606	606	606	0.996016	0	1	0	0	-234.0304	39.0284	234.2998	-41.4789	0.0000	0.0000	0.0000	0.0000;
	462	1558	0.000187	0.03428	0	1187	1187	1187	1	0	1	0	0	423.5306	-19.6980	-423.2225	76.1756	0.0000	0.0000	0.0000	0.0000;
	462	1582	0.000173	0.053186	0	606	606	606	1	0	1	0	0	234.3872	-14.5961	-234.2998	41.4789	0.0000	0.0000	0.0000	0.0000;
	527	528	0.000735	0.044668	0	593	593	593	0.959693	0	1	0	0	-69.6814	42.6783	69.7240	-40.0856	0.0000	0.0000	0.0000	0.0000;
	2021	1583	0.003435	0.08608	0	0	0	0	1	0	1	0	0	-0.0000	-65.0101	0.1429	68.5915	0.0000	0.0000	0.0000	0.0000;
	551	553	0.000803	0.034418	0	605	605	605	1.002005	0	1	0	0	-115.3773	-27.1214	115.4777	31.4259	0.0000	0.0000	0.0000	0.0000;
	551	1583	0.000277	-0.004709	0	1184	1184	1184	1.001	0	1	0	0	-158.8900	46.6930	158.9575	-47.8405	0.0000	0.0000	0.0000	0.0000;
	553	1583	4.8e-05	0.029571	0	1184	1184	1184	1	0	1	0	0	159.1114	27.4831	-159.1005	-20.7510	0.0000	0.0000	0.0000	0.0000;
	555	556	0.000319	0.024792	0	1186	1186	1186	1	0	1	0	0	-223.6908	-35.1348	223.8460	47.2008	0.0000	0.0000	0.0000	0.0000;
	558	559	0.000332	0.024723	0	1186	1186	1186	0.999001	0	1	0	0	-207.9483	-33.1639	208.0837	43.2504	0.0000	0.0000	0.0000	0.0000;
	558	559	0.000305	0.025	0	1186	1186	1186	0.999001	0	1	0	0	-205.6070	-33.0496	205.7287	43.0247	0.0000	0.0000	0.0000	0.0000;
	586	587	0.000319	0.02687	0	1186	1186	1186	1	0	1	0	0	-268.5996	22.9218	268.8078	-5.3876	0.0000	0.0000	0.0000	0.0000;
	586	587	0.000339	0.02687	0	1186	1186	1186	1	0	1	0	0	-268.5800	23.1214	268.8012	-5.5876	0.0000	0.0000	0.0000	0.0000;
	586	587	0.00036	0.027285	0	1186	1186	1186	1	0	1	0	0	-264.4798	22.9224	264.7076	-5.6555	0.0000	0.0000	0.0000	0.0000;
	595	596	0.002909	0.158587	0	1017	1017	1017	1.031993	0	1	0	0	-74.7904	-3.3882	74.9424	11.6758	0.0000	0.0000	0.0000	0.0000;
	595	597	0.002832	0.157202	0	1017	1017	1017	1.021451	0	1	0	0	-76.3096	3.4882	76.4605	4.8906	0.0000	0.0000	0.0000	0.0000;
	2015	1559	0.001683	0.083379	0	0	0	0	1	0	1	0	0	0.0000	-61.8162	0.0666	65.1149	0.0000	0.0000	0.0000	0.0000;
	1559	602	0.000152	-0.006163	0	1186	1186	1186	1	0	1	0	0	218.7115	-31.4192	-218.6422	28.6117	0.0000	0.0000	0.0000	0.0000;
	603	1559	0.000159	0.031163	0	1186	1186	1186	1	0	1	0	0	218.8507	47.9435	-218.7780	-33.6956	0.0000	0.0000	0.0000	0.0000;
	430	605	0.000119	0.00796	0	418	418	418	1	-1.94	1	0	0	158.3238	-23.9217	-158.2945	25.8790	0.0000	0.0000	0.0000	0.0000;
	614	615	0.005096	0.143921	0	0	0	0	1	0	1	0	0	-1.0122	5.3703	1.0137	-5.3303	0.0000	0.0000	0.0000	0.0000;
	614	615	0.005531	0.188247	0	0	0	0	1.012149	0	1	0	0	-0.9879	-2.7130	0.9884	2.7279	0.0000	0.0000	0.0000	0.0000;
	622	623	0.000713	0.043283	0	606	606	606	0.994036	0	1	0	0	-84.0064	-19.7266	84.0556	22.7175	0.0000	0.0000	0.0000	0.0000;
	622	623	0.000769	0.043837	0	606	606	606	0.994036	0	1	0	0	-82.9640	-19.3883	83.0158	22.3413	0.0000	0.0000	0.0000	0.0000;
	633	635	0.000319	0.027424	0	1187	1187	1187	1	0	1	0	0	-109.2311	-4.6015	109.2659	7.5907	0.0000	0.0000	0.0000	0.0000;
	633	635	0.000319	0.027355	0	1187	1187	1187	1	0	1	0	0	-109.5067	-4.6098	109.5417	7.6066	0.0000	0.0000	0.0000	0.0000;
	649	650	0.002074	0.161778	0	0	0	0	0.7446	0	1	0	0	0.6830	53.6569	-0.6354	-49.9402	0.0000	0.0000	0.0000	0.0000;
	649	650	0.002074	0.161778	0	0	0	0	0.875657	0	1	0	0	-0.6830	-52.9569	0.7472	57.9640	0.0000	0.0000	0.0000	0.0000;
	657	658	0.005472	0.190025	0	0	0	0	1	0	1	0	0	-7.3572	-18.9326	7.3798	19.7180	0.0000	0.0000	0.0000	0.0000;
	674	675	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0	-259.9593	-37.3821	260.1610	52.7466	0.0000	0.0000	0.0000	0.0000;
	677	679	0.000693	0.048753	0	606	606	606	0.996016	0	1	0	0	-61.6702	-1.6442	61.6940	3.3195	0.0000	0.0000	0.0000	0.0000;
	677	678	0.000796	0.042452	0	606	606	606	0.996016	0	1	0	0	-69.6328	-1.5044	69.6677	3.3637	0.0000	0.0000	0.0000	0.0000;
	701	702	0.0032	0.124444	0	0	0	0	1	0	1	0	0	124.4474	6.1346	-124.0033	11.1353	0.0000	0.0000	0.0000	0.0000;
	1833	709	0.000332	0.024862	0	1186	1186	1186	1	0	1	0	0	-152.3709	-19.8596	152.4441	25.3427	0.0000	0.0000	0.0000	0.0000;
	1833	1584	0.000145	-0.006371	0	1186	1186	1186	1	0	1	0	0	-152.8128	66.4526	152.8504	-68.1050	0.0000	0.0000	0.0000	0.0000;
	708	1605	0.000132	-0.006302	0	1186	1186	1186	1	0	1	0	0	-130.4678	-0.1307	130.4886	-0.8616	0.0000	0.0000	0.0000	0.0000;
	709	1584	0.000187	0.031163	0	1186	1186	1186	1	0	1	0	0	152.9909	7.6478	-152.9504	-0.8950	0.0000	0.0000	0.0000	0.0000;
	709	1605	0.000187	0.03144	0	1186	1186	1186	1	0	1	0	0	130.5180	4.0892	-130.4886	0.8616	0.0000	0.0000	0.0000	0.0000;
	710	711	0.000845	0.042729	0	606	606	606	0.996016	0	1	0	0	-214.0073	4.4203	214.3545	13.1395	0.0000	0.0000	0.0000	0.0000;
	716	717	0.001936	0.115358	0	724	724	724	1.023541	0	1	0	0	-73.3139	-11.7114	73.4099	17.4292	0.0000	0.0000	0.0000	0.0000;
	718	719	0.000332	0.024238	0	1186	1186	1186	1.001	0	1	0	0	-294.5328	22.9246	294.7918	-4.0154	0.0000	0.0000	0.0000	0.0000;
	718	719	0.000332	0.024238	0	1184	1184	1184	1.001	0	1	0	0	-294.5328	22.9246	294.7918	-4.0154	0.0000	0.0000	0.0000	0.0000;
	729	730	0.004543	0.137284	0	0	0	0	0.952381	0	1	0	0	49.7354	1.9800	-49.6346	1.0665	0.0000	0.0000	0.0000	0.0000;
	732	733	0.00081	0.039266	0	600	600	600	1.005027	0	1	0	0	-110.5297	-16.6972	110.6237	21.2560	0.0000	0.0000	0.0000	0.0000;
	732	733	0.00081	0.039612	0	600	600	600	1.005027	0	1	0	0	-109.5617	-16.5711	109.6541	21.0902	0.0000	0.0000	0.0000	0.0000;
	736	737	0.003338	0.158025	0	0	0	0	0.98912	0	1	0	0	2.5249	-7.3918	-2.5230	7.4794	0.0000	0.0000	0.0000	0.0000;
	741	742	0.001842	0.101731	0	1139	1139	1139	0.984249	0	1	0	0	-85.2691	0.6995	85.3896	5.9556	0.0000	0.0000	0.0000	0.0000;
	741	743	0.001821	0.100762	0	1139	1139	1139	0.996016	0	1	0	0	-85.3309	-11.4995	85.4552	18.3818	0.0000	0.0000	0.0000	0.0000;
	747	748	0.001956	0.003956	0	974	974	974	1	0	1	0	0	-8.0000	0.5000	8.0011	-0.4978	0.0000	0.0000	0.0000	0.0000;
	2052	1606	0.004862	0.209488	0	0	0	0	1	0	1	0	0	0.0000	-53.8951	0.1677	61.1209	0.0000	0.0000	0.0000	0.0000;
	763	764	0.000665	0.043075	0	600	600	600	1.005027	0	1	0	0	-93.5767	-32.0274	93.6377	35.9755	0.0000	0.0000	0.0000	0.0000;
	763	764	0.000672	0.04356	0	600	600	600	1.005027	0	1	0	0	-92.5345	-31.6718	92.5947	35.5760	0.0000	0.0000	0.0000	0.0000;
	1606	763	0.000554	-0.004224	0	600	600	600	1	0	1	0	0	92.4816	-47.7879	-92.4261	47.3653	0.0000	0.0000	0.0000	0.0000;
	764	1606	0.000118	0.047576	0	600	600	600	1	0	1	0	0	92.6588	17.1817	-92.6493	-13.3330	0.0000	0.0000	0.0000	0.0000;
	765	766	0.000679	0.04536	0	606	606	606	0.996016	0	1	0	0	-48.2482	20.0041	48.2661	-18.8145	0.0000	0.0000	0.0000	0.0000;
	765	766	0.000686	0.045083	0	606	606	606	0.996016	0	1	0	0	-48.5395	20.1389	48.5577	-18.9420	0.0000	0.0000	0.0000	0.0000;
	772	774	0.000332	0.024862	0	1186	1186	1186	1.005027	0	1	0	0	-107.3516	-44.3331	107.3940	47.5062	0.0000	0.0000	0.0000	0.0000;
	772	774	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-107.6337	-44.5110	107.6747	47.6931	0.0000	0.0000	0.0000	0.0000;
	772	774	0.000319	0.025139	0	1186	1186	1186	1.005027	0	1	0	0	-106.1405	-43.9155	106.1803	47.0537	0.0000	0.0000	0.0000	0.0000;
	2016	1560	0.004993	0.223892	0	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	775	1560	0.000651	-0.005055	0	547	547	547	0.996016	0	1	0	0	20.9696	-3.9961	-20.9669	3.9752	0.0000	0.0000	0.0000	0.0000;
	776	1560	4.2e-05	0.05374	0	547	547	547	1	0	1	0	0	-20.9667	4.1972	20.9669	-3.9752	0.0000	0.0000	0.0000	0.0000;
	779	783	0.003378	0.105679	0	446	446	446	0.968054	0	1	0	0	-65.3445	30.4573	65.4894	-25.9235	0.0000	0.0000	0.0000	0.0000;
	779	783	0.003299	0.107654	0	446	446	446	0.978474	0	1	0	0	-63.8671	17.6520	63.9893	-13.6661	0.0000	0.0000	0.0000	0.0000;
	780	784	0.001807	0.100831	0	1628	1628	1628	0.95602	0	1	0	0	-50.8746	-5.6766	50.9160	7.9880	0.0000	0.0000	0.0000	0.0000;
	780	784	0.00178	0.100139	0	1628	1628	1628	0.95602	0	1	0	0	-51.2254	-5.7234	51.2668	8.0507	0.0000	0.0000	0.0000	0.0000;
	783	784	0.000759	0.035838	0	1188	1188	1188	1.001	0	1	0	0	-168.5149	1.3698	168.7017	7.4494	0.0000	0.0000	0.0000	0.0000;
	2059	1561	0.001807	0.088296	0	0	0	0	1	0	1	0	0	-0.0000	-64.1722	0.0742	67.7986	0.0000	0.0000	0.0000	0.0000;
	2043	1585	0.001794	0.092175	0	0	0	0	1	0	1	0	0	0.0000	-63.4910	0.0729	67.2365	0.0000	0.0000	0.0000	0.0000;
	785	1561	0.000145	-0.011219	0	1186	1186	1186	1	0	1	0	0	-247.9072	63.0001	247.9932	-69.6512	0.0000	0.0000	0.0000	0.0000;
	785	1585	0.000139	-0.007687	0	1186	1186	1186	1	0	1	0	0	-152.7630	54.4128	152.7961	-56.2445	0.0000	0.0000	0.0000	0.0000;
	786	1561	0.000194	0.038781	0	1186	1186	1186	1	0	1	0	0	248.1741	19.4714	-248.0674	1.8526	0.0000	0.0000	0.0000	0.0000;
	787	1585	0.000187	0.034903	0	1186	1186	1186	1	0	1	0	0	152.9085	18.3613	-152.8690	-10.9920	0.0000	0.0000	0.0000	0.0000;
	791	792	0.000319	0.024862	0	1186	1186	1186	1	0	1	0	0	-53.9570	-28.5843	53.9682	29.4573	0.0000	0.0000	0.0000	0.0000;
	791	792	0.000325	0.024862	0	1186	1186	1186	1	0	1	0	0	-53.9637	-28.5712	53.9751	29.4442	0.0000	0.0000	0.0000	0.0000;
	801	1562	0.000443	-0.004848	0	606	606	606	1.005027	0	1	0	0	-122.4047	-12.0368	122.4683	11.3411	0.0000	0.0000	0.0000	0.0000;
	801	1586	0.000305	-0.007133	0	606	606	606	1.005027	0	1	0	0	-133.1327	-12.5008	133.1844	11.2910	0.0000	0.0000	0.0000	0.0000;
	801	802	0.000734	0.024654	0	1188	1188	1188	1	0	1	0	0	-214.8424	3.3770	215.1607	7.3123	0.0000	0.0000	0.0000	0.0000;
	802	1562	0.000249	0.047992	0	606	606	606	1	0	1	0	0	122.5040	18.2279	-122.4683	-11.3411	0.0000	0.0000	0.0000	0.0000;
	802	1586	0.000506	0.046814	0	606	606	606	1	0	1	0	0	133.2702	19.2312	-133.1844	-11.2911	0.0000	0.0000	0.0000	0.0000;
	2064	1587	0.003386	0.156994	0	0	0	0	1.00705	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2063	1607	0.001794	0.093906	0	0	0	0	0.986193	0	1	0	0	-0.0000	-56.8002	0.0575	59.8090	0.0000	0.0000	0.0000	0.0000;
	813	1563	0.000152	-0.011219	0	1186	1186	1186	1	0	1	0	0	-231.9844	14.6535	232.0593	-20.1849	0.0000	0.0000	0.0000	0.0000;
	813	1587	0.000443	-0.011011	0	606	606	606	0.996016	0	1	0	0	-148.2758	20.7444	148.3657	-22.9788	0.0000	0.0000	0.0000	0.0000;
	813	1607	0.000215	-0.005194	0	1186	1186	1186	0.996016	0	1	0	0	-234.6197	101.9778	234.7470	-105.0549	0.0000	0.0000	0.0000	0.0000;
	813	1615	0.000145	-0.011496	0	1186	1186	1186	1	0	1	0	0	-233.1717	14.7435	233.2439	-20.4697	0.0000	0.0000	0.0000	0.0000;
	814	1563	0.000187	0.038296	0	1186	1186	1186	1	0	1	0	0	232.1515	-1.3034	-232.0593	20.1849	0.0000	0.0000	0.0000	0.0000;
	814	1587	0.000374	0.053463	0	606	606	606	1	0	1	0	0	148.4416	-12.1300	-148.3657	22.9788	0.0000	0.0000	0.0000	0.0000;
	814	1607	9.7e-05	0.032064	0	1186	1186	1186	1	0	1	0	0	234.8542	-28.8237	-234.8045	45.2459	0.0000	0.0000	0.0000	0.0000;
	814	1615	0.000194	0.038435	0	1186	1186	1186	1	0	1	0	0	233.3405	-1.3250	-233.2439	20.4697	0.0000	0.0000	0.0000	0.0000;
	818	1564	0.000229	-0.004571	0	1186	1186	1186	0.999001	0	1	0	0	-206.3142	5.5542	206.4043	-7.3524	0.0000	0.0000	0.0000	0.0000;
	820	1588	0.000215	-0.004432	0	1186	1186	1186	0.999001	0	1	0	0	-172.1904	-2.3571	172.2494	1.1400	0.0000	0.0000	0.0000	0.0000;
	819	821	0.000312	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	-206.9253	16.6234	207.0488	-6.6973	0.0000	0.0000	0.0000	0.0000;
	821	1564	9.7e-05	0.029363	0	1186	1186	1186	1	0	1	0	0	206.4425	4.1987	-206.4043	7.3524	0.0000	0.0000	0.0000	0.0000;
	821	1588	9.7e-05	0.029086	0	1186	1186	1186	1	0	1	0	0	172.2760	9.1274	-172.2494	-1.1402	0.0000	0.0000	0.0000	0.0000;
	2078	1589	0.001787	0.089335	0	0	0	0	1	0	1	0	0	0.0000	-56.9449	0.0611	59.9972	0.0000	0.0000	0.0000	0.0000;
	2065	1616	0.001842	0.091205	0	0	0	0	1	0	1	0	0	0.0000	-58.3096	0.0644	61.5005	0.0000	0.0000	0.0000	0.0000;
	836	839	0.000325	0.027355	0	1184	1184	1184	1	0	1	0	0	-125.4103	-22.9756	125.4596	27.1212	0.0000	0.0000	0.0000	0.0000;
	837	1589	0.000152	-0.011357	0	1187	1187	1187	1	0	1	0	0	-153.1636	19.0267	153.1982	-21.6070	0.0000	0.0000	0.0000	0.0000;
	836	1608	0.000145	-0.00741	0	1187	1187	1187	1	0	1	0	0	-129.1015	-26.7955	129.1250	25.5945	0.0000	0.0000	0.0000	0.0000;
	836	1616	0.000125	-0.007756	0	1187	1187	1187	1	0	1	0	0	-129.5779	51.9011	129.6006	-53.3099	0.0000	0.0000	0.0000	0.0000;
	839	1589	0.000187	0.038435	0	1187	1187	1187	1	0	1	0	0	153.3035	47.4967	-153.2592	-38.3902	0.0000	0.0000	0.0000	0.0000;
	838	1608	0.000194	0.034626	0	1187	1187	1187	1	0	1	0	0	129.1564	31.2067	-129.1250	-25.5945	0.0000	0.0000	0.0000	0.0000;
	838	1616	0.000215	0.034903	0	1187	1187	1187	1	0	1	0	0	129.6986	13.6403	-129.6651	-8.1906	0.0000	0.0000	0.0000	0.0000;
	849	851	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-247.1921	-39.8047	247.3810	54.4823	0.0000	0.0000	0.0000	0.0000;
	849	851	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-247.1921	-39.8047	247.3810	54.4823	0.0000	0.0000	0.0000	0.0000;
	2036	1565	0.003733	0.147368	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2037	1590	0.003781	0.146814	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	854	1565	0.00045	-0.014404	0	567	567	567	1	0	1	0	0	-225.3149	16.6136	225.5215	-23.2290	0.0000	0.0000	0.0000	0.0000;
	854	1590	0.000471	-0.013712	0	581	581	581	1	0	1	0	0	-221.5090	16.2889	221.7181	-22.3754	0.0000	0.0000	0.0000	0.0000;
	854	857	0.000803	0.034903	0	581	581	581	1	0	1	0	0	-233.8088	17.2546	234.2060	0.0072	0.0000	0.0000	0.0000	0.0000;
	857	1565	0.000381	0.050623	0	567	567	567	1	0	1	0	0	225.6965	0.0211	-225.5215	23.2290	0.0000	0.0000	0.0000	0.0000;
	857	1590	0.000367	0.050554	0	581	581	581	1	0	1	0	0	221.8810	0.0646	-221.7181	22.3754	0.0000	0.0000	0.0000	0.0000;
	898	1566	0.000235	-0.004294	0	1184	1184	1184	1	0	1	0	0	-95.3099	-0.5422	95.3292	0.1908	0.0000	0.0000	0.0000	0.0000;
	898	1591	0.000145	-0.006233	0	1184	1184	1184	1	0	1	0	0	-94.5166	-0.4951	94.5283	-0.0065	0.0000	0.0000	0.0000	0.0000;
	899	1566	9e-05	0.029086	0	1184	1184	1184	1	0	1	0	0	95.3365	2.5710	-95.3292	-0.1908	0.0000	0.0000	0.0000	0.0000;
	899	1591	0.000194	0.031233	0	1184	1184	1184	1	0	1	0	0	94.5439	2.5070	-94.5283	0.0065	0.0000	0.0000	0.0000	0.0000;
	1272	904	0.000119	0.009086	0	471	471	471	1	0	1	0	0	177.6294	-11.4876	-177.5953	14.0881	0.0000	0.0000	0.0000	0.0000;
	966	967	0.000284	0.024792	0	1186	1186	1186	1.046025	0	1	0	0	-297.6207	6.1187	297.8749	16.0721	0.0000	0.0000	0.0000	0.0000;
	977	979	0.00187	0.101731	0	1139	1139	1139	0.984249	0	1	0	0	-145.9360	0.7420	146.3029	19.2203	0.0000	0.0000	0.0000	0.0000;
	977	978	0.001773	0.099862	0	1139	1139	1139	0.994033	0	1	0	0	-147.2640	-9.3420	147.6268	29.7759	0.0000	0.0000	0.0000	0.0000;
	431	999	4.2e-05	0.000339	0.0061	1184	1184	1184	1	-9.95	1	0	0	-330.5751	95.8042	330.6162	-96.2111	0.0000	0.0000	0.0000	0.0000;
	998	999	0.000679	0.042867	0	606	606	606	0.994036	0	1	0	0	-174.7323	-45.4390	174.9224	57.4402	0.0000	0.0000	0.0000	0.0000;
	2053	1567	0.001773	0.092729	0	0	0	0	0.985222	0	1	0	0	-0.0000	-56.7895	0.0586	59.8564	0.0000	0.0000	0.0000	0.0000;
	2054	1609	0.001856	0.093213	0	0	0	0	1	0	1	0	0	0.0000	-58.2648	0.0649	61.5235	0.0000	0.0000	0.0000	0.0000;
	1012	1567	0.000111	-0.007895	0	1184	1184	1184	1	0	1	0	0	-225.7331	65.0961	225.7903	-69.1603	0.0000	0.0000	0.0000	0.0000;
	1013	1592	0.00027	-0.005402	0	1184	1184	1184	1	0	1	0	0	-160.0189	-10.3612	160.0835	9.0691	0.0000	0.0000	0.0000	0.0000;
	1012	1609	0.000152	-0.007964	0	1184	1184	1184	1	0	1	0	0	-244.3530	59.3852	244.4426	-64.0823	0.0000	0.0000	0.0000	0.0000;
	1015	1617	0.000152	-0.007271	0	1184	1184	1184	1	0	1	0	0	-12.7619	4.1995	12.7622	-4.2115	0.0000	0.0000	0.0000	0.0000;
	1014	1018	0.000325	0.027078	0	1184	1184	1184	1	0	1	0	0	-176.1675	-16.2465	176.2620	24.1191	0.0000	0.0000	0.0000	0.0000;
	1017	1567	0.000222	0.03518	0	1184	1184	1184	1	0	1	0	0	225.9536	7.2895	-225.8489	9.3038	0.0000	0.0000	0.0000	0.0000;
	1017	1592	5.5e-05	0.032756	0	1184	1184	1184	1	0	1	0	0	160.0967	16.9037	-160.0835	-9.0691	0.0000	0.0000	0.0000	0.0000;
	1018	1609	0.000201	0.034764	0	1184	1184	1184	1	0	1	0	0	244.6185	16.6384	-244.5075	2.5588	0.0000	0.0000	0.0000	0.0000;
	1018	1617	0.000194	0.034141	0	1184	1184	1184	1	0	1	0	0	12.7625	-4.1550	-12.7622	4.2115	0.0000	0.0000	0.0000	0.0000;
	1022	1023	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0	-314.0866	8.1297	314.3889	16.2055	0.0000	0.0000	0.0000	0.0000;
	1040	1568	0.000215	-0.00554	0	1186	1186	1186	1	0	1	0	0	-249.5467	8.7348	249.6665	-11.8196	0.0000	0.0000	0.0000	0.0000;
	1040	1041	0.000325	0.027355	0	1188	1188	1188	1	0	1	0	0	-252.7078	8.7460	252.8934	6.8738	0.0000	0.0000	0.0000	0.0000;
	1041	1568	0.000125	0.033241	0	1186	1186	1186	1	0	1	0	0	249.7361	6.6897	-249.6665	11.8196	0.0000	0.0000	0.0000	0.0000;
	1273	1052	0.000119	0.009086	0	473	473	473	1	-6.32	1	0	0	18.0745	-1.9101	-18.0741	1.9371	0.0000	0.0000	0.0000	0.0000;
	1055	1056	0.000319	0.024307	0	1188	1188	1188	1	0	1	0	0	89.5539	-42.2271	-89.5252	44.4136	0.0000	0.0000	0.0000	0.0000;
	1055	1056	0.000339	0.025	0	1188	1188	1188	1	0	1	0	0	87.0530	-41.0943	-87.0242	43.2202	0.0000	0.0000	0.0000	0.0000;
	1055	1056	0.000325	0.024584	0	1188	1188	1188	1	0	1	0	0	88.5407	-41.7597	-88.5121	43.9216	0.0000	0.0000	0.0000	0.0000;
	1079	1080	0.000817	0.04349	0	608	608	608	1	0	1	0	0	-69.4028	-8.0099	69.4391	9.9412	0.0000	0.0000	0.0000	0.0000;
	1079	1080	0.000319	0.027978	0	1186	1186	1186	1.005027	0	1	0	0	-107.4831	-32.7309	107.5201	35.9767	0.0000	0.0000	0.0000	0.0000;
	1108	1110	0.000713	0.048546	0	606	606	606	0.996016	0	1	0	0	-137.5525	16.1482	137.6758	-7.7571	0.0000	0.0000	0.0000	0.0000;
	1109	1110	0.000332	0.026939	0	1187	1187	1187	1	0	1	0	0	-18.6454	-0.5112	18.6465	0.5965	0.0000	0.0000	0.0000	0.0000;
	1109	1110	0.000319	0.026385	0	1187	1187	1187	1	0	1	0	0	-19.0369	-0.5264	19.0379	0.6135	0.0000	0.0000	0.0000	0.0000;
	2048	1593	0.001904	0.155471	0	0	0	0	1	0	1	0	0	0.0000	-59.3203	0.0723	65.2227	0.0000	0.0000	0.0000	0.0000;
	1125	1569	0.000519	-0.00831	0	600	600	600	1.002005	0	1	0	0	-188.6028	2.9664	188.7698	-5.6404	0.0000	0.0000	0.0000	0.0000;
	1125	1593	0.000471	-0.008033	0	600	600	600	1.002005	0	1	0	0	-179.7083	80.1141	179.8732	-82.9266	0.0000	0.0000	0.0000	0.0000;
	1126	1569	0.000277	0.047922	0	600	600	600	1	0	1	0	0	188.8589	9.7800	-188.7698	5.6404	0.0000	0.0000	0.0000	0.0000;
	1126	1593	0.00036	0.049584	0	600	600	600	1	0	1	0	0	180.0505	-3.2365	-179.9455	17.7039	0.0000	0.0000	0.0000	0.0000;
	1127	1128	0.000796	0.041413	0	606	606	606	0.994036	0	1	0	0	-105.8027	-15.4732	105.8870	19.8554	0.0000	0.0000	0.0000	0.0000;
	1127	1128	0.000831	0.039681	0	606	606	606	0.994036	0	1	0	0	-110.4446	-15.9580	110.5404	20.5312	0.0000	0.0000	0.0000	0.0000;
	1149	1150	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0	-193.2824	1.4674	193.3946	6.9118	0.0000	0.0000	0.0000	0.0000;
	1149	1150	0.000332	0.024792	0	1182	1182	1182	1.001	0	1	0	0	-193.2824	1.4674	193.3946	6.9118	0.0000	0.0000	0.0000	0.0000;
	2049	1570	0.001655	0.09259	0	0	0	0	1	0	1	0	0	0.0000	-56.4408	0.0542	59.4718	0.0000	0.0000	0.0000	0.0000;
	1157	1570	0.000118	-0.005956	0	1186	1186	1186	1	0	1	0	0	-128.3770	59.5003	128.3991	-60.6116	0.0000	0.0000	0.0000	0.0000;
	1156	1158	0.000325	0.024862	0	1186	1186	1186	1.002005	0	1	0	0	-106.5327	-21.9863	106.5687	24.7369	0.0000	0.0000	0.0000	0.0000;
	1158	1570	0.000187	0.032964	0	1186	1186	1186	1	0	1	0	0	128.4818	3.8947	-128.4532	1.1398	0.0000	0.0000	0.0000	0.0000;
	1162	1163	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-54.8809	-32.3107	54.8930	33.2527	0.0000	0.0000	0.0000	0.0000;
	1164	1571	0.00081	-0.007802	0	435	435	435	1	0	1	0	0	-7.6763	55.4717	7.7000	-55.7000	0.0000	0.0000	0.0000	0.0000;
	1164	1594	0.00081	-0.007802	0	435	435	435	1	0	1	0	0	-7.1295	96.3210	7.2000	-97.0000	0.0000	0.0000	0.0000	0.0000;
	2038	1572	0.003428	0.084557	0	0	0	0	1	0	1	0	0	0.0000	-63.3782	0.1390	66.8080	0.0000	0.0000	0.0000	0.0000;
	1572	1173	0.000277	-0.00464	0	1186	1186	1186	1	0	1	0	0	103.3867	-47.8095	-103.3540	47.2623	0.0000	0.0000	0.0000	0.0000;
	1173	1174	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	-104.0918	-31.7894	104.1284	34.4855	0.0000	0.0000	0.0000	0.0000;
	1174	1572	6.2e-05	0.029571	0	1186	1186	1186	1	0	1	0	0	103.5320	21.9757	-103.5257	-18.9985	0.0000	0.0000	0.0000	0.0000;
	1179	1181	0.001177	0.042382	0	600	600	600	1	0	1	0	0	4.8959	-33.4563	-4.8832	33.9131	0.0000	0.0000	0.0000	0.0000;
	1610	1179	0.000499	-0.006925	0	600	600	600	1	0	1	0	0	-4.6669	29.1414	4.6710	-29.1984	0.0000	0.0000	0.0000	0.0000;
	1618	1179	0.000353	-0.010873	0	600	600	600	1	0	1	0	0	65.3184	36.0295	-65.2998	-36.6039	0.0000	0.0000	0.0000	0.0000;
	1181	1610	0.000201	0.055402	0	600	600	600	1	0	1	0	0	-4.6652	29.5980	4.6669	-29.1414	0.0000	0.0000	0.0000	0.0000;
	1180	1618	0.000429	0.05374	0	600	600	600	1	0	1	0	0	65.3411	38.8686	-65.3184	-36.0296	0.0000	0.0000	0.0000	0.0000;
	1199	1200	0.000291	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-155.9085	-53.5780	155.9824	59.8770	0.0000	0.0000	0.0000	0.0000;
	2039	1625	0.004813	0.21295	0	0	0	0	1	0	1	0	0	0.0000	-53.7529	0.1656	61.0787	0.0000	0.0000	0.0000	0.0000;
	1625	1215	0.000457	-0.005194	0	557	557	557	1	0	1	0	0	140.5487	-51.8177	-140.4542	50.7429	0.0000	0.0000	0.0000	0.0000;
	1215	1216	0.000796	0.048199	0	557	557	557	0.996016	0	1	0	0	-123.9032	-6.5361	124.0160	13.3657	0.0000	0.0000	0.0000	0.0000;
	1216	1625	0.000242	0.047438	0	557	557	557	1	0	1	0	0	140.7587	17.9603	-140.7143	-9.2611	0.0000	0.0000	0.0000	0.0000;
	1237	1238	0.003556	0.127407	0	0	0	0	1.02459	0	1	0	0	-9.6914	-5.8866	9.6957	6.0403	0.0000	0.0000	0.0000	0.0000;
	1257	1258	0.00164	0.118519	0	0	0	0	1.007049	0	1	0	0	-46.3469	4.3206	46.3798	-1.9444	0.0000	0.0000	0.0000	0.0000;
	1259	1260	0.000783	0.042936	0	600	600	600	0.996016	0	1	0	0	-132.2789	2.6388	132.4045	4.2483	0.0000	0.0000	0.0000	0.0000;
	1259	1260	0.000776	0.043075	0	600	600	600	0.996016	0	1	0	0	-131.8531	2.6011	131.9768	4.2638	0.0000	0.0000	0.0000	0.0000;
	1262	1573	0.000159	-0.006025	0	1186	1186	1186	1.001	0	1	0	0	-169.8985	-4.6499	169.9391	3.1108	0.0000	0.0000	0.0000	0.0000;
	1262	1595	0.000229	-0.004571	0	1174	1174	1174	1.001	0	1	0	0	-172.2688	-4.7733	172.3289	3.5729	0.0000	0.0000	0.0000	0.0000;
	1262	1263	0.000332	0.025623	0	1186	1186	1186	1.001	0	1	0	0	-166.6820	-4.6035	166.7636	10.9034	0.0000	0.0000	0.0000	0.0000;
	1263	1573	0.000173	0.031163	0	1186	1186	1186	1	0	1	0	0	169.9833	11.0712	-169.9391	-3.1108	0.0000	0.0000	0.0000	0.0000;
	1263	1595	9e-05	0.029363	0	1174	1174	1174	1	0	1	0	0	172.3526	11.2844	-172.3289	-3.5729	0.0000	0.0000	0.0000	0.0000;
	1264	1265	0.003186	0.137758	0	0	0	0	1	0	1	0	0	116.8850	-40.8190	-116.3697	63.0973	0.0000	0.0000	0.0000	0.0000;
	1269	1271	0.000686	0.047922	0	606	606	606	1	0	1	0	0	-83.3673	-19.2286	83.4130	22.4177	0.0000	0.0000	0.0000	0.0000;
	1270	1271	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0	-130.4002	-17.9473	130.4509	22.2421	0.0000	0.0000	0.0000	0.0000;
	1270	1271	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0	-130.4002	-17.9473	130.4509	22.2421	0.0000	0.0000	0.0000	0.0000;
	1276	1278	0.001835	0.101524	0	1139	1139	1139	1.013171	0	1	0	0	-99.0975	0.8062	99.2628	8.3374	0.0000	0.0000	0.0000	0.0000;
	1276	1277	0.001828	0.102078	0	1139	1139	1139	1.003009	0	1	0	0	-99.4025	11.4938	99.5670	-2.3076	0.0000	0.0000	0.0000	0.0000;
	1280	1282	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0	-218.8955	0.5172	219.0366	11.5785	0.0000	0.0000	0.0000	0.0000;
	1280	1281	0.000339	0.029778	0	1184	1184	1184	1	0	1	0	0	-207.8878	0.7004	208.0230	11.1758	0.0000	0.0000	0.0000	0.0000;
	1289	1291	0.001752	0.102285	0	1140	1140	1140	0.984249	0	1	0	0	-80.5701	3.6546	80.6738	2.4048	0.0000	0.0000	0.0000	0.0000;
	1289	1290	0.001752	0.102285	0	1140	1140	1140	0.984249	0	1	0	0	-80.6299	3.6454	80.7339	2.4229	0.0000	0.0000	0.0000	0.0000;
	2040	1619	0.001745	0.092867	0	0	0	0	1	0	1	0	0	0.0000	-53.6839	0.0506	56.3760	0.0000	0.0000	0.0000	0.0000;
	1298	1611	0.00018	-0.007687	0	1188	1188	1188	1	0	1	0	0	-212.3596	-7.3124	212.4344	4.1158	0.0000	0.0000	0.0000	0.0000;
	1298	1619	0.000125	-0.007618	0	1188	1188	1188	1	0	1	0	0	-214.5397	64.2954	214.5974	-67.8149	0.0000	0.0000	0.0000	0.0000;
	1299	1611	0.000166	0.035111	0	1188	1188	1188	1	0	1	0	0	212.5035	18.7164	-212.4344	-4.1158	0.0000	0.0000	0.0000	0.0000;
	1299	1619	0.000201	0.034834	0	1188	1188	1188	1	0	1	0	0	214.7327	3.2415	-214.6480	11.4389	0.0000	0.0000	0.0000	0.0000;
	1301	1302	6.2e-05	0.031787	0	1186	1186	1186	1	0	1	0	0	-95.5508	-9.0769	95.5559	11.7229	0.0000	0.0000	0.0000	0.0000;
	1301	1302	6.2e-05	0.031856	0	1186	1186	1186	1	0	1	0	0	-95.3438	-9.0577	95.3489	11.6980	0.0000	0.0000	0.0000	0.0000;
	1319	1320	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	270.6179	29.4546	-270.4819	-18.7263	0.0000	0.0000	0.0000	0.0000;
	1318	1320	0.000208	0.014751	0	1746	1746	1746	0.947871	0	1	0	0	346.2856	33.9482	-346.0635	-18.1968	0.0000	0.0000	0.0000	0.0000;
	1317	1320	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	253.5029	26.6393	-253.3836	-17.2262	0.0000	0.0000	0.0000	0.0000;
	1313	1320	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	292.6578	27.6966	-292.4992	-15.1770	0.0000	0.0000	0.0000	0.0000;
	1311	1320	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	328.3950	31.8468	-328.1954	-16.0895	0.0000	0.0000	0.0000	0.0000;
	1312	1320	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	314.0503	28.8956	-313.8677	-14.4880	0.0000	0.0000	0.0000	0.0000;
	1316	1320	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	307.6251	28.1597	-307.4499	-14.3347	0.0000	0.0000	0.0000	0.0000;
	1315	1320	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	298.8330	27.8837	-298.6676	-14.8334	0.0000	0.0000	0.0000	0.0000;
	1314	1320	0.000319	0.024307	0	1187	1187	1187	1	0	1	0	0	-262.4512	-106.1835	262.6909	124.4451	0.0000	0.0000	0.0000	0.0000;
	1336	1574	0.000699	-0.004709	0	606	606	606	0.996016	0	1	0	0	-195.0829	84.0627	195.3742	-86.0250	0.0000	0.0000	0.0000	0.0000;
	1336	1337	0.000686	0.048546	0	606	606	606	0.996016	0	1	0	0	-194.1367	7.7309	194.3758	9.1927	0.0000	0.0000	0.0000	0.0000;
	1337	1574	1.4e-05	0.052839	0	606	606	606	1	0	1	0	0	195.5791	2.2849	-195.5742	16.3250	0.0000	0.0000	0.0000	0.0000;
	1344	1347	0.000339	0.027008	0	1187	1187	1187	1	0	1	0	0	-137.4518	12.5536	137.5105	-7.8757	0.0000	0.0000	0.0000	0.0000;
	1344	1347	0.000395	0.027216	0	1188	1188	1188	1	0	1	0	0	-136.3730	12.7248	136.4404	-8.0829	0.0000	0.0000	0.0000	0.0000;
	1345	1347	0.000325	0.027632	0	1188	1188	1188	1	0	1	0	0	-144.9547	19.8608	145.0178	-14.5023	0.0000	0.0000	0.0000	0.0000;
	2055	1596	0.0034	0.084557	0	0	0	0	1	0	1	0	0	-0.0000	-64.5951	0.1406	68.0908	0.0000	0.0000	0.0000	0.0000;
	1351	1352	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0	-245.4237	-20.1804	245.6042	33.6629	0.0000	0.0000	0.0000	0.0000;
	1351	1596	0.000229	-0.004363	0	1186	1186	1186	1.001	0	1	0	0	-245.2247	59.5973	245.3555	-62.0893	0.0000	0.0000	0.0000	0.0000;
	1352	1596	9.7e-05	0.029155	0	1186	1186	1186	1	0	1	0	0	245.5482	21.6785	-245.4961	-6.0015	0.0000	0.0000	0.0000	0.0000;
	1360	1361	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	-186.2281	-7.7602	186.3349	15.8230	0.0000	0.0000	0.0000	0.0000;
	1360	1361	0.000319	0.025	0	1186	1186	1186	1	0	1	0	0	-186.7395	-7.8719	186.8427	15.9571	0.0000	0.0000	0.0000	0.0000;
	1364	1365	0.000803	0.039335	0	600	600	600	0.996016	0	1	0	0	-87.3335	-9.6571	87.3891	12.3802	0.0000	0.0000	0.0000	0.0000;
	1363	1365	0.000325	0.025	0	1186	1186	1186	1.005027	0	1	0	0	-199.8516	-39.9128	199.9741	49.3381	0.0000	0.0000	0.0000	0.0000;
	1364	1365	0.000796	0.039266	0	600	600	600	0.996016	0	1	0	0	-87.4859	-9.6866	87.5412	12.4145	0.0000	0.0000	0.0000	0.0000;
	1366	1368	0.000305	0.024862	0	1186	1186	1186	1.005027	0	1	0	0	-179.0300	-43.5903	179.1271	51.5070	0.0000	0.0000	0.0000	0.0000;
	1373	1374	0.002212	0.125432	0	358	358	358	0.928505	0	1	0	0	-33.4350	14.8985	33.4615	-13.3994	0.0000	0.0000	0.0000	0.0000;
	1374	1375	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-162.2102	-31.3755	162.2911	37.6636	0.0000	0.0000	0.0000	0.0000;
	1374	1375	0.000325	0.025	0	1186	1186	1186	1.005027	0	1	0	0	-160.8645	-31.0931	160.9455	37.3288	0.0000	0.0000	0.0000	0.0000;
	2041	1575	0.003449	0.092452	0	0	0	0	1	0	1	0	0	0.0000	-59.4608	0.1230	62.7592	0.0000	0.0000	0.0000	0.0000;
	2073	1612	0.001884	0.093352	0	0	0	0	1	0	1	0	0	0.0000	-58.5792	0.0662	61.8603	0.0000	0.0000	0.0000	0.0000;
	2060	1620	0.001766	0.09169	0	0	0	0	1	0	1	0	0	-0.0000	-57.9890	0.0594	61.0729	0.0000	0.0000	0.0000	0.0000;
	2042	1626	0.001821	0.088227	0	0	0	0	1	0	1	0	0	0.0000	-58.5813	0.0619	61.5790	0.0000	0.0000	0.0000	0.0000;
	1385	1575	0.00027	-0.005332	0	1186	1186	1186	1.002005	0	1	0	0	-209.3253	88.1169	209.4527	-90.6324	0.0000	0.0000	0.0000	0.0000;
	1385	1597	0.000249	-0.005471	0	1186	1186	1186	1.002005	0	1	0	0	-209.4927	13.4701	209.5930	-15.6753	0.0000	0.0000	0.0000	0.0000;
	1384	1612	0.000125	-0.007687	0	1186	1186	1186	1	0	1	0	0	-230.3069	65.3494	230.3733	-69.4369	0.0000	0.0000	0.0000	0.0000;
	1385	1620	0.000173	-0.007895	0	1186	1186	1186	1.002005	0	1	0	0	-213.7492	92.3294	213.8350	-96.2441	0.0000	0.0000	0.0000	0.0000;
	1385	1626	0.000132	-0.010942	0	1186	1186	1186	1.002005	0	1	0	0	-208.4615	98.4894	208.5256	-103.8092	0.0000	0.0000	0.0000	0.0000;
	1386	1575	5.5e-05	0.032756	0	1186	1186	1186	1	0	1	0	0	209.5980	-14.6111	-209.5757	27.8732	0.0000	0.0000	0.0000	0.0000;
	1386	1597	6.9e-05	0.032895	0	1186	1186	1186	1	0	1	0	0	209.6209	-2.4166	-209.5930	15.6753	0.0000	0.0000	0.0000	0.0000;
	1386	1612	0.000201	0.034834	0	1186	1186	1186	1	0	1	0	0	230.5377	9.4316	-230.4395	7.5765	0.0000	0.0000	0.0000	0.0000;
	1386	1620	0.000166	0.034834	0	1186	1186	1186	1	0	1	0	0	213.9647	-20.4120	-213.8944	35.1712	0.0000	0.0000	0.0000	0.0000;
	1386	1626	0.000208	0.038643	0	1186	1186	1186	1	0	1	0	0	208.6719	-26.5477	-208.5875	42.2302	0.0000	0.0000	0.0000	0.0000;
	1389	1391	0.001925	0.101801	0	1139	1139	1139	0.939851	0	1	0	0	-81.3658	23.1234	81.4874	-16.6955	0.0000	0.0000	0.0000	0.0000;
	1389	1390	0.001835	0.101177	0	1139	1139	1139	0.956942	0	1	0	0	-80.4342	3.1766	80.5429	2.8212	0.0000	0.0000	0.0000	0.0000;
	2056	1598	0.001814	0.090651	0	0	0	0	1	0	1	0	0	-0.0000	-59.8503	0.0695	63.3226	0.0000	0.0000	0.0000	0.0000;
	2079	1621	0.00277	0.094945	0	0	0	0	1	0	1	0	0	-0.0000	-56.0658	0.0932	59.2597	0.0000	0.0000	0.0000	0.0000;
	2057	1627	0.004862	0.2241	0	0	0	0	1	0	1	0	0	-0.0000	-47.4659	0.1292	53.4227	0.0000	0.0000	0.0000	0.0000;
	1392	1598	0.000145	-0.011288	0	1184	1184	1184	1.002005	0	1	0	0	-146.2005	14.6426	146.2305	-16.9795	0.0000	0.0000	0.0000	0.0000;
	1393	1394	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0	-84.2440	-23.2212	84.2667	25.1683	0.0000	0.0000	0.0000	0.0000;
	1392	1621	0.000291	-0.00554	0	1184	1184	1184	1.002005	0	1	0	0	-132.6424	2.5151	132.6915	-3.4501	0.0000	0.0000	0.0000	0.0000;
	1393	1395	0.000693	0.048615	0	605	605	605	1.002005	0	1	0	0	-40.1305	-13.7416	40.1422	14.5602	0.0000	0.0000	0.0000	0.0000;
	1393	1627	0.000471	-0.005263	0	605	605	605	1.002005	0	1	0	0	-39.9523	45.2391	39.9683	-45.4185	0.0000	0.0000	0.0000	0.0000;
	1394	1598	0.000187	0.038712	0	1184	1184	1184	1	0	1	0	0	146.3420	55.0525	-146.3000	-46.3431	0.0000	0.0000	0.0000	0.0000;
	1395	1621	2.8e-05	0.032895	0	1184	1184	1184	1	0	1	0	0	132.7903	62.3470	-132.7847	-55.8096	0.0000	0.0000	0.0000	0.0000;
	1395	1627	0.000235	0.053324	0	605	605	605	1	0	1	0	0	40.1012	8.8344	-40.0976	-8.0041	0.0000	0.0000	0.0000	0.0000;
	1415	1416	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	-183.6432	-21.8407	183.7512	30.0017	0.0000	0.0000	0.0000	0.0000;
	1415	1416	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	-183.6432	-21.8407	183.7512	30.0017	0.0000	0.0000	0.0000	0.0000;
	1414	1416	0.000339	0.024446	0	1186	1186	1186	1	0	1	0	0	-78.0423	9.0423	78.0619	-7.6300	0.0000	0.0000	0.0000	0.0000;
	1414	1416	0.000332	0.025069	0	1187	1187	1187	1	0	1	0	0	-76.1090	8.7702	76.1272	-7.3929	0.0000	0.0000	0.0000	0.0000;
	1420	1421	0.000346	0.025346	0	1186	1186	1186	1	0	1	0	0	-140.4208	-6.2564	140.4851	10.9644	0.0000	0.0000	0.0000	0.0000;
	1420	1421	0.000332	0.025208	0	1186	1186	1186	1	0	1	0	0	-141.1874	-6.3585	141.2498	11.0923	0.0000	0.0000	0.0000	0.0000;
	1840	1426	0.000325	0.027701	0	1186	1186	1186	1	0	1	0	0	-259.4975	32.2076	259.6986	-15.0731	0.0000	0.0000	0.0000	0.0000;
	29	1628	0	0.019737	0	254	254	254	1.092105	0	1	0	0	-238.2471	88.0586	238.2471	-74.4336	0.0075	0.0000	0.0000	0.0000;
	30	1629	0	0.019737	0	550	550	550	1.092105	0	1	0	0	-538.1995	113.3192	538.1995	-49.4385	0.0072	0.0000	0.0000	0.0000;
	51	1844	0	0.54184	0	0	0	0	1.044444	0	1	0	0	-27.0000	22.0216	27.0000	-15.3800	0.0000	0.0000	0.0000	0.0000;
	61	1630	0	0.142857	0	0	0	0	1.111111	0	1	0	0	-86.0000	3.5554	86.0000	8.5046	0.0000	0.0000	0.0000	0.0000;
	61	1631	0	0.219149	0	0	0	0	1.111111	0	1	0	0	-49.0000	-0.4328	49.0000	6.4290	0.0000	0.0000	0.0000	0.0000;
	73	1846	0	0.366794	0	0	0	0	1	0	1	0	0	-32.0000	12.3325	32.0000	-8.3600	0.0000	0.0000	0.0000	0.0000;
	73	1632	0	0.366794	0	0	0	0	1	0	1	0	0	-32.0000	12.3325	32.0000	-8.3600	0.0000	0.0000	0.0000	0.0000;
	74	1847	0	0.366794	0	0	0	0	1	0	1	0	0	-32.0000	12.5617	32.0000	-8.5700	0.0000	0.0000	0.0000	0.0000;
	74	1848	0	0.366794	0	0	0	0	1	0	1	0	0	-32.0000	12.5617	32.0000	-8.5700	0.0000	0.0000	0.0000	0.0000;
	103	1852	0	0.15	0	0	0	0	1.060526	0	1	0	0	-92.0000	52.9166	92.0000	-35.4300	0.0000	0.0000	0.0000	0.0000;
	102	1854	0	0.15	0	0	0	0	1.060526	0	1	0	0	-92.0000	-41.1718	92.0000	56.4800	0.0000	0.0000	0.0000	0.0000;
	130	1633	0	0.012611	0	1052	1052	1052	1.052632	0	1	0	0	-908.0800	46.6698	908.0800	57.2870	0.0000	0.0000	0.0000	0.0000;
	127	1634	0	0.012611	0	1087	1087	1087	1.052632	0	1	0	0	-937.9400	94.0537	937.9400	17.7013	0.0000	0.0000	0.0000	0.0000;
	128	1635	0	0.012611	0	1088	1088	1088	1.052632	0	1	0	0	-939.0800	46.5895	939.0800	64.5673	0.0000	0.0000	0.0000	0.0000;
	129	1636	0	0.012611	0	1049	1049	1049	1.052632	0	1	0	0	-906.0800	46.5764	906.0800	56.9262	0.0000	0.0000	0.0000	0.0000;
	132	1637	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-140.0000	27.8191	140.0000	-17.1919	0.0000	0.0000	0.0000	0.0000;
	131	1638	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-140.0000	27.7536	140.0000	-17.1276	0.0000	0.0000	0.0000	0.0000;
	133	1639	0	0.043965	0	0	0	0	1.065789	0	1	0	0	-236.9000	78.3601	236.9000	-49.8119	0.0000	0.0000	0.0000	0.0000;
	133	1640	0	0.03442	0	0	0	0	1.060526	0	1	0	0	-305.0000	114.5820	305.0000	-76.8512	0.0000	0.0000	0.0000	0.0000;
	133	1641	0	0.06506	0	0	0	0	1.060526	0	1	0	0	-155.0000	59.9152	155.0000	-41.3626	0.0000	0.0000	0.0000	0.0000;
	140	1642	0	0.161429	0	0	0	0	1.054667	0	1	0	0	-11.6000	19.6514	11.6000	-18.7700	0.0000	0.0000	0.0000	0.0000;
	140	1643	0	0.17931	0	0	0	0	1.054667	0	1	0	0	-58.0000	17.5647	58.0000	-10.6600	0.0000	0.0000	0.0000	0.0000;
	140	1855	0	0.161429	0	0	0	0	1.054667	0	1	0	0	-11.6000	19.8443	11.6000	-18.9500	0.0000	0.0000	0.0000	0.0000;
	140	1644	0	0.17931	0	0	0	0	1.054667	0	1	0	0	-11.6000	11.1048	11.6000	-10.6200	0.0000	0.0000	0.0000	0.0000;
	140	1645	0	0.17931	0	0	0	0	1.054667	0	1	0	0	-58.0000	17.7790	58.0000	-10.8600	0.0000	0.0000	0.0000	0.0000;
	791	1646	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-250.0000	22.4348	250.0000	8.7424	0.0000	0.0000	0.0000	0.0000;
	165	1647	0	0.248077	0	0	0	0	1	0	1	0	0	-44.9600	1.8532	44.9600	2.9952	0.0000	0.0000	0.0000	0.0000;
	169	1861	0	0.300114	0	0	0	0	1.020096	0	1	0	0	-27.8202	2.0164	27.8202	0.1212	0.0000	0.0000	0.0000	0.0000;
	186	1648	0	0.012685	0	1054	1054	1054	1.092105	0	1	0	0	-881.4062	207.8367	881.4062	-93.0392	0.0000	0.0000	0.0000	0.0000;
	185	1649	0	0.012685	0	1063	1063	1063	1.092105	0	1	0	0	-911.8200	238.1298	911.8200	-114.0378	0.0000	0.0000	0.0000	0.0000;
	183	1650	0	0.012685	0	1032	1032	1032	1.092105	0	1	0	0	-601.1212	226.6066	601.1212	-168.8200	0.0000	0.0000	0.0000	0.0000;
	184	1651	0	0.012685	0	1030	1030	1030	1.092105	0	1	0	0	-884.8000	158.7071	884.8000	-45.8257	0.0000	0.0000	0.0000	0.0000;
	190	1652	0	0.009303	0	403	403	403	1.092105	0	1	0	0	-318.0000	130.8808	318.0000	-118.8787	0.0000	0.0000	0.0000	0.0000;
	191	1862	0	0.009303	0	394	394	394	1.092105	0	1	0	0	-318.0000	106.3118	318.0000	-94.9024	0.0000	0.0000	0.0000	0.0000;
	194	1653	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-35.0000	4.2347	35.0000	-1.9200	0.0000	0.0000	0.0000	0.0000;
	194	1654	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-35.0000	4.1027	35.0000	-1.7900	0.0000	0.0000	0.0000	0.0000;
	194	1655	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-35.0000	4.1027	35.0000	-1.7900	0.0000	0.0000	0.0000	0.0000;
	193	1656	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-35.0000	4.2043	35.0000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	193	1657	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-35.0000	4.2043	35.0000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	193	1658	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-35.0000	4.2043	35.0000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	196	1863	0	0.333434	0	0	0	0	1.053333	0	1	0	0	-7.3900	0.3954	7.3900	-0.2047	0.0000	0.0000	0.0000	0.0000;
	196	1659	0	0.333434	0	0	0	0	1.053333	0	1	0	0	-7.3900	0.3954	7.3900	-0.2047	0.0000	0.0000	0.0000	0.0000;
	196	1660	0	0.333434	0	0	0	0	1.053333	0	1	0	0	-7.3900	-0.5751	7.3900	0.7664	0.0000	0.0000	0.0000	0.0000;
	196	1661	0	0.333434	0	0	0	0	1.053333	0	1	0	0	-7.3900	-0.2967	7.3900	0.4872	0.0000	0.0000	0.0000	0.0000;
	197	1662	0	0.333434	0	0	0	0	1.053333	0	1	0	0	-7.3900	0.4816	7.3900	-0.2906	0.0000	0.0000	0.0000	0.0000;
	197	1663	0	0.333434	0	0	0	0	1.053333	0	1	0	0	-7.3900	0.2073	7.3900	-0.0170	0.0000	0.0000	0.0000	0.0000;
	200	1865	0	0.453182	0	0	0	0	1.088889	0	1	0	0	-20.0000	10.1831	20.0000	-7.6800	0.0000	0.0000	0.0000	0.0000;
	218	1866	0	0.333994	0	0	0	0	1.053333	0	1	0	0	-21.0703	-1.4301	21.0703	2.9861	0.0000	0.0000	0.0000	0.0000;
	218	1664	0	0.333994	0	0	0	0	1.053333	0	1	0	0	-21.0703	-1.4301	21.0703	2.9861	0.0000	0.0000	0.0000	0.0000;
	218	1665	0	0.333994	0	0	0	0	1.053333	0	1	0	0	-21.0719	-1.5547	21.0719	3.1122	0.0000	0.0000	0.0000	0.0000;
	218	1867	0	0.333994	0	0	0	0	1.053333	0	1	0	0	-21.0719	-1.5547	21.0719	3.1122	0.0000	0.0000	0.0000	0.0000;
	217	1666	0	0.333994	0	0	0	0	1.053333	0	1	0	0	-17.9476	-0.7580	17.9476	1.8838	0.0000	0.0000	0.0000	0.0000;
	217	1868	0	0.333994	0	0	0	0	1.053333	0	1	0	0	-17.9462	-0.6407	17.9462	1.7657	0.0000	0.0000	0.0000	0.0000;
	243	1667	0	0.008909	0	1550	1550	1550	1.092105	0	1	0	0	-489.0257	130.3324	489.0257	-105.2621	0.0000	0.0000	0.0000	0.0000;
	245	1668	0	0.008909	0	1343	1343	1343	1.092105	0	1	0	0	-367.0000	133.3644	367.0000	-118.3728	0.0000	0.0000	0.0000	0.0000;
	246	1669	0	0.008909	0	1312	1312	1312	1.092105	0	1	0	0	-367.0000	160.3769	367.0000	-144.6020	0.0000	0.0000	0.0000	0.0000;
	295	1670	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-0.1000	68.1394	0.1000	-65.6643	0.0000	0.0000	0.0000	0.0000;
	299	1873	0	0.054074	0	0	0	0	1.077631	0	1	0	0	-240.0000	83.0907	240.0000	-45.9700	0.0000	0.0000	0.0000	0.0000;
	299	1874	0	0.054074	0	0	0	0	1.077631	0	1	0	0	-240.0000	81.8974	240.0000	-44.8900	0.0000	0.0000	0.0000	0.0000;
	300	1671	0	0.012685	0	1051	1051	1051	1.092105	0	1	0	0	-899.7200	137.1360	899.7200	-23.2819	0.0000	0.0000	0.0000	0.0000;
	302	1673	0	0.012611	0	1063	1063	1063	1.092105	0	1	0	0	-910.7400	138.9902	910.7400	-23.0141	0.0000	0.0000	0.0000	0.0000;
	301	1674	0	0.012611	0	1063	1063	1063	1.092105	0	1	0	0	-909.7400	145.4450	909.7400	-29.4654	0.0000	0.0000	0.0000	0.0000;
	304	1675	0	0.009257	0	723	723	723	1.092105	0	1	0	0	-719.5013	71.0417	719.5013	-17.2153	0.0035	0.0000	0.0000	0.0000;
	305	1676	0	0.009257	0	607	607	607	1.092105	0	1	0	0	-606.6222	21.4129	606.6222	16.3596	0.0043	0.0000	0.0000	0.0000;
	311	1875	0	0.009257	0	1745	1745	1745	1.065789	0	1	0	0	-1498.0000	155.8297	1498.0000	63.7962	0.0000	0.0000	0.0000	0.0000;
	310	1677	0	0.009257	0	1747	1747	1747	1.065789	0	1	0	0	-1498.0000	176.8176	1498.0000	43.4843	0.0000	0.0000	0.0000	0.0000;
	316	2022	0	0.155059	0	0	0	0	1.026316	0	1	0	0	-75.0000	-29.2373	75.0000	38.3282	0.0000	0.0000	0.0000	0.0000;
	316	1876	0	0.155059	0	0	0	0	1.026316	0	1	0	0	-75.0000	-29.2373	75.0000	38.3282	0.0000	0.0000	0.0000	0.0000;
	316	1877	0	0.155059	0	0	0	0	1.026316	0	1	0	0	-75.0000	-29.2373	75.0000	38.3282	0.0000	0.0000	0.0000	0.0000;
	316	1878	0	0.155059	0	0	0	0	1.026316	0	1	0	0	-75.0000	-29.2373	75.0000	38.3282	0.0000	0.0000	0.0000	0.0000;
	15	1678	0	0.06579	0	0	0	0	1.096667	0	1	0	0	-91.5000	10.7135	91.5000	-4.5949	0.0000	0.0000	0.0000	0.0000;
	16	1679	0	0.06579	0	0	0	0	1.096667	0	1	0	0	-91.5000	10.7140	91.5000	-4.5954	0.0000	0.0000	0.0000	0.0000;
	608	1680	0	0.1	0	0	0	0	1.057778	0	1	0	0	-144.0000	32.5651	144.0000	-9.4892	0.0000	0.0000	0.0000	0.0000;
	338	1681	0	0.01954	0	0	0	0	1.088844	0	1	0	0	-685.0000	29.1239	685.0000	73.6420	0.0000	0.0000	0.0000	0.0000;
	336	1682	0	0.020227	0	691	691	691	1.088844	0	1	0	0	-580.0000	197.5256	580.0000	-112.3556	0.0000	0.0000	0.0000	0.0000;
	337	1683	0	0.01954	0	714	714	714	1.088844	0	1	0	0	-604.4000	207.5730	604.4000	-118.0945	0.0000	0.0000	0.0000	0.0000;
	339	1684	0	0.021576	0	254	254	254	1.092105	0	1	0	0	-251.4179	36.1257	251.4179	-21.1942	0.0703	0.0000	0.0000	0.0000;
	416	1881	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-50.0000	21.7945	50.0000	-13.8000	0.0000	0.0000	0.0000	0.0000;
	416	1882	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-50.0000	22.2482	50.0000	-14.2000	0.0000	0.0000	0.0000	0.0000;
	416	1685	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-50.0000	21.5681	50.0000	-13.6000	0.0000	0.0000	0.0000	0.0000;
	416	1883	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-50.0000	21.5681	50.0000	-13.6000	0.0000	0.0000	0.0000	0.0000;
	416	1884	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-50.0000	21.5681	50.0000	-13.6000	0.0000	0.0000	0.0000	0.0000;
	416	1885	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-50.0000	21.7945	50.0000	-13.8000	0.0000	0.0000	0.0000	0.0000;
	382	1686	0	0.012685	0	1116	1116	1116	1.092105	0	1	0	0	-382.8671	51.8220	382.8671	-31.5367	0.0000	0.0000	0.0000	0.0000;
	381	1687	0	0.012685	0	1117	1117	1117	1.092105	0	1	0	0	-382.8671	51.8301	382.8671	-31.5448	0.0000	0.0000	0.0000	0.0000;
	383	1688	0	0.012611	0	1119	1119	1119	1.092105	0	1	0	0	-382.8671	51.7751	382.8671	-31.6082	0.0000	0.0000	0.0000	0.0000;
	384	1689	0	0.012611	0	0	0	0	1.092105	0	1	0	0	40.0000	18.2612	-40.0000	-18.0000	0.0000	0.0000	0.0000	0.0000;
	392	1888	0	0.181818	0	0	0	0	1.044444	0	1	0	0	-57.0000	-11.1718	57.0000	17.3500	0.0000	0.0000	0.0000	0.0000;
	401	1690	0	0.041231	0	510	510	510	1.0948	0	1	0	0	-305.8645	14.9220	305.8645	27.8630	0.0000	0.0000	0.0000	0.0000;
	400	1691	0	0.273494	0	0	0	0	1.062667	0	1	0	0	-63.0000	14.2928	63.0000	-2.3863	0.0000	0.0000	0.0000	0.0000;
	411	1692	0	0.032831	0	302	302	302	1.044444	0	1	0	0	-248.8000	65.6593	248.8000	-43.4837	0.0000	0.0000	0.0000	0.0000;
	437	1693	0	0.089389	0	0	0	0	1.080356	0	1	0	0	-168.1700	-28.1290	168.1700	55.6626	0.0000	0.0000	0.0000	0.0000;
	438	1694	0	0.089389	0	0	0	0	1.080356	0	1	0	0	-165.2565	-25.5415	165.2565	52.0181	0.0000	0.0000	0.0000	0.0000;
	438	1695	0	0.056597	0	0	0	0	1.080356	0	1	0	0	-236.2033	-50.1287	236.2033	85.0835	0.0000	0.0000	0.0000	0.0000;
	437	1696	0	0.056597	0	0	0	0	1.080356	0	1	0	0	-228.0900	-46.8575	228.0900	79.3704	0.0000	0.0000	0.0000	0.0000;
	452	1697	0	0.012685	0	0	0	0	1.092105	0	1	0	0	-189.6900	59.8905	189.6900	-54.4169	0.0000	0.0000	0.0000	0.0000;
	451	1698	0	0.012685	0	0	0	0	1.092105	0	1	0	0	-189.6900	59.8905	189.6900	-54.4169	0.0000	0.0000	0.0000	0.0000;
	453	1699	0	0.012685	0	0	0	0	1.092105	0	1	0	0	-196.6900	60.0870	196.6900	-54.2360	0.0000	0.0000	0.0000	0.0000;
	454	1700	0	0.012685	0	263	263	263	1.092105	0	1	0	0	-214.7900	60.6260	214.7900	-53.7357	0.0000	0.0000	0.0000	0.0000;
	466	1701	0	0.345838	0	0	0	0	1.044444	0	1	0	0	-32.0000	13.8678	32.0000	-9.6800	0.0000	0.0000	0.0000	0.0000;
	503	1702	0	0.266753	0	0	0	0	1.066667	0	1	0	0	-39.8800	2.6050	39.8800	1.9660	0.0000	0.0000	0.0000	0.0000;
	502	1703	0	0.266753	0	0	0	0	1.066667	0	1	0	0	-39.8800	2.6050	39.8800	1.9660	0.0000	0.0000	0.0000	0.0000;
	501	1889	0	0.266753	0	0	0	0	1.066667	0	1	0	0	-39.8800	2.6050	39.8800	1.9660	0.0000	0.0000	0.0000	0.0000;
	507	1704	0	0.009303	0	1611	1611	1611	1.065789	0	1	0	0	-1380.0000	-27.9773	1380.0000	209.0336	0.0000	0.0000	0.0000	0.0000;
	510	1705	0	0.009303	0	1608	1608	1608	1.065789	0	1	0	0	-1380.0000	-50.7935	1380.0000	231.9736	0.0000	0.0000	0.0000	0.0000;
	538	1890	0	0.510159	0	0	0	0	1.053333	0	1	0	0	-24.0000	-2.2108	24.0000	5.3500	0.0000	0.0000	0.0000	0.0000;
	539	1891	0	0.510159	0	0	0	0	1.053333	0	1	0	0	-24.0000	-2.3377	24.0000	5.4800	0.0000	0.0000	0.0000	0.0000;
	540	1892	0	0.510159	0	0	0	0	1.053333	0	1	0	0	-24.0000	-1.8683	24.0000	5.0000	0.0000	0.0000	0.0000	0.0000;
	541	1706	0	0.510159	0	0	0	0	1.053333	0	1	0	0	-24.0000	-2.1522	24.0000	5.2900	0.0000	0.0000	0.0000	0.0000;
	565	1707	0	0.47948	0	0	0	0	1.053333	0	1	0	0	-23.9900	-6.9288	23.9900	10.0000	0.0000	0.0000	0.0000	0.0000;
	563	2026	0	0.47948	0	0	0	0	1.053333	0	1	0	0	-23.9900	-5.2875	23.9900	8.2600	0.0000	0.0000	0.0000	0.0000;
	562	1898	0	0.47948	0	0	0	0	1.053333	0	1	0	0	-23.9900	-7.0879	23.9900	10.1700	0.0000	0.0000	0.0000	0.0000;
	561	1708	0	0.47948	0	0	0	0	1.053333	0	1	0	0	-23.9900	1.0304	23.9900	1.8100	0.0000	0.0000	0.0000	0.0000;
	564	1709	0	0.47948	0	0	0	0	1.053333	0	1	0	0	-23.9900	-7.0785	23.9900	10.1600	0.0000	0.0000	0.0000	0.0000;
	567	1710	0	0.400125	0	0	0	0	1.044444	0	1	0	0	-26.7246	-1.5505	26.7246	4.4953	0.0000	0.0000	0.0000	0.0000;
	567	1711	0	0.400125	0	0	0	0	1.044444	0	1	0	0	-26.7248	-1.6217	26.7248	4.5674	0.0000	0.0000	0.0000	0.0000;
	576	1712	0	0.008909	0	1524	1524	1524	1.065789	0	1	0	0	-1308.0000	160.5207	1308.0000	-1.9118	0.0000	0.0000	0.0000	0.0000;
	577	1713	0	0.008909	0	1525	1525	1525	1.065789	0	1	0	0	-1308.0000	166.2206	1308.0000	-7.4417	0.0000	0.0000	0.0000	0.0000;
	583	1714	0	0.042476	0	538	538	538	1.062222	0	1	0	0	-215.9953	20.5759	215.9953	0.2929	0.0000	0.0000	0.0000	0.0000;
	592	1715	0	0.012685	0	336	336	336	1.092105	0	1	0	0	-333.4963	-25.0738	333.4963	40.9418	0.0000	0.0117	0.0000	0.0000;
	593	1716	0	0.012685	0	341	341	341	1.092105	0	1	0	0	-338.5039	-24.8401	338.5039	41.1839	0.0000	0.0117	0.0000	0.0000;
	591	1717	0	0.012685	0	377	377	377	1.092105	0	1	0	0	-375.4501	-14.1188	375.4501	34.1505	0.0000	0.0116	0.0000	0.0000;
	589	1718	0	0.012685	0	355	355	355	1.092105	0	1	0	0	-353.5561	-14.2181	353.5561	31.9860	0.0000	0.0117	0.0000	0.0000;
	590	1719	0	0.012685	0	338	338	338	1.092105	0	1	0	0	-335.5004	-24.9728	335.5004	41.0302	0.0000	0.0117	0.0000	0.0000;
	588	1720	0	0.012685	0	258	258	258	1.092105	0	1	0	0	-255.2105	-28.4810	255.2105	37.8368	0.0000	0.0120	0.0000	0.0000;
	615	1721	0	0.041112	0	0	0	0	1.081067	0	1	0	0	-225.0000	16.5467	225.0000	6.5342	0.0000	0.0000	0.0000	0.0000;
	1343	1906	0	0.082529	0	0	0	0	1.065789	0	1	0	0	-60.5887	22.9801	60.5887	-19.2728	0.0000	0.0000	0.0000	0.0000;
	1343	1907	0	0.082529	0	0	0	0	1.065789	0	1	0	0	-60.5884	23.0090	60.5884	-19.3005	0.0000	0.0000	0.0000	0.0000;
	1343	1908	0	0.082529	0	0	0	0	1.065789	0	1	0	0	-60.5881	23.0320	60.5881	-19.3226	0.0000	0.0000	0.0000	0.0000;
	1343	1909	0	0.082529	0	0	0	0	1.065789	0	1	0	0	-60.5872	23.1039	60.5872	-19.3917	0.0000	0.0000	0.0000	0.0000;
	1343	1910	0	0.082529	0	0	0	0	1.065789	0	1	0	0	-60.5880	23.0378	60.5880	-19.3282	0.0000	0.0000	0.0000	0.0000;
	1343	1911	0	0.082529	0	0	0	0	1.065789	0	1	0	0	-60.5882	23.0217	60.5882	-19.3127	0.0000	0.0000	0.0000	0.0000;
	1343	1912	0	0.082529	0	0	0	0	1.065789	0	1	0	0	-60.5858	23.2186	60.5858	-19.5019	0.0000	0.0000	0.0000	0.0000;
	1343	1913	0	0.082529	0	0	0	0	1.065789	0	1	0	0	-60.5855	23.2432	60.5855	-19.5255	0.0000	0.0000	0.0000	0.0000;
	625	1722	0	0.029081	0	322	322	322	1.080888	0	1	0	0	-321.3672	20.1770	321.3672	12.7917	0.0673	0.0000	0.0000	0.0000;
	638	1723	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-251.6000	55.7572	251.6000	-23.9328	0.0000	0.0000	0.0000	0.0000;
	637	1724	0	0.020227	0	0	0	0	1.088844	0	1	0	0	-0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	639	1725	0	0.021197	0	295	295	295	1.103079	0	1	0	0	-294.6174	15.0196	294.6174	5.3738	0.0049	0.0000	0.0000	0.0000;
	683	1919	0	0.30255	0	0	0	0	1.022222	0	1	0	0	-19.9800	18.4719	19.9800	-16.2527	0.0000	0.0000	0.0000	0.0000;
	684	1920	0	0.30255	0	0	0	0	1.022222	0	1	0	0	-23.9800	18.4724	23.9800	-15.7261	0.0000	0.0000	0.0000	0.0000;
	681	1921	0	0.30255	0	0	0	0	1.022222	0	1	0	0	-23.9800	18.4702	23.9800	-15.7241	0.0000	0.0000	0.0000	0.0000;
	682	1922	0	0.30255	0	0	0	0	1.022222	0	1	0	0	-23.9800	18.4714	23.9800	-15.7252	0.0000	0.0000	0.0000	0.0000;
	686	1923	0	0.333559	0	0	0	0	1.022222	0	1	0	0	-23.9800	18.4692	23.9800	-15.4417	0.0000	0.0000	0.0000	0.0000;
	685	1924	0	0.333559	0	0	0	0	1.022222	0	1	0	0	-23.9800	18.4697	23.9800	-15.4423	0.0000	0.0000	0.0000	0.0000;
	752	1726	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-7.0000	8.7725	7.0000	-8.3500	0.0000	0.0000	0.0000	0.0000;
	752	1727	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-7.0000	8.9745	7.0000	-8.5400	0.0000	0.0000	0.0000	0.0000;
	752	1728	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-35.0000	18.3257	35.0000	-13.0900	0.0000	0.0000	0.0000	0.0000;
	752	1928	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-7.0000	8.7725	7.0000	-8.3500	0.0000	0.0000	0.0000	0.0000;
	744	1729	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-226.6000	42.8196	226.6000	-14.8507	0.0000	0.0000	0.0000	0.0000;
	760	1931	0	0.120375	0	0	0	0	1.053333	0	1	0	0	-73.0000	-17.8743	73.0000	24.5252	0.0000	0.0000	0.0000	0.0000;
	760	1932	0	0.17125	0	0	0	0	1.053333	0	1	0	0	-69.0000	-15.3611	69.0000	23.7316	0.0000	0.0000	0.0000	0.0000;
	760	1934	0	0.120375	0	0	0	0	1.053333	0	1	0	0	-77.5000	-16.6021	77.5000	23.9988	0.0000	0.0000	0.0000	0.0000;
	762	1935	0	0.329412	0	0	0	0	1.053333	0	1	0	0	-31.0000	14.7097	31.0000	-10.6800	0.0000	0.0000	0.0000	0.0000;
	762	1936	0	0.329412	0	0	0	0	1.053333	0	1	0	0	-31.0000	14.5431	31.0000	-10.5300	0.0000	0.0000	0.0000	0.0000;
	762	1937	0	0.329412	0	0	0	0	1.053333	0	1	0	0	-31.0000	14.3655	31.0000	-10.3700	0.0000	0.0000	0.0000	0.0000;
	768	1938	0	0.181636	0	0	0	0	1.088889	0	1	0	0	-50.0000	22.5262	50.0000	-16.5300	0.0000	0.0000	0.0000	0.0000;
	796	1730	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-146.9191	25.2901	146.9191	-14.4320	0.0000	0.0000	0.0000	0.0000;
	797	1731	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-127.4001	23.9774	127.4001	-15.7669	0.0000	0.0000	0.0000	0.0000;
	809	1944	0	0.482751	0	0	0	0	1.137778	0	1	0	0	-19.0000	11.7205	19.0000	-8.8500	0.0000	0.0000	0.0000	0.0000;
	107	1732	0	0.031723	0	0	0	0	1.044444	0	1	0	0	-201.9000	47.3813	201.9000	-33.4838	0.0000	0.0000	0.0000	0.0000;
	861	1733	0	0.0516	0	0	0	0	1.07511	0	1	0	0	-5.0000	30.2454	5.0000	-29.7259	0.0000	0.0000	0.0000	0.0000;
	860	1734	0	0.0516	0	0	0	0	1.07511	0	1	0	0	-5.0000	30.2499	5.0000	-29.7303	0.0000	0.0000	0.0000	0.0000;
	864	1950	0	0.0592	0	273	273	273	1.092105	0	1	0	0	-227.0000	46.7978	227.0000	-12.5461	0.0000	0.0000	0.0000	0.0000;
	864	1951	0	0.0596	0	275	275	275	1.092105	0	1	0	0	-227.0000	40.8683	227.0000	-6.7190	0.0000	0.0000	0.0000	0.0000;
	863	1952	0	0.0596	0	272	272	272	1.092105	0	1	0	0	-227.0000	43.9271	227.0000	-9.6112	0.0000	0.0000	0.0000	0.0000;
	863	1953	0	0.05972	0	272	272	272	1.092105	0	1	0	0	-227.0000	43.8165	227.0000	-9.4378	0.0000	0.0000	0.0000	0.0000;
	499	1735	0	0.012685	0	1072	1072	1072	1.092105	0	1	0	0	-920.0000	127.2882	920.0000	-7.9315	0.0000	0.0000	0.0000	0.0000;
	498	1736	0	0.012685	0	1072	1072	1072	1.092105	0	1	0	0	-920.0000	131.2271	920.0000	-11.7305	0.0000	0.0000	0.0000	0.0000;
	880	1737	0	0.295332	0	0	0	0	1.066667	0	1	0	0	-37.8400	4.7278	37.8400	-0.1914	0.0000	0.0000	0.0000	0.0000;
	877	1738	0	0.295332	0	0	0	0	1.066667	0	1	0	0	-37.8400	4.7277	37.8400	-0.1913	0.0000	0.0000	0.0000	0.0000;
	878	1739	0	0.295332	0	0	0	0	1.066667	0	1	0	0	-37.8500	4.7277	37.8500	-0.1890	0.0000	0.0000	0.0000	0.0000;
	888	1740	0	0.03299	0	394	394	394	1.04	0	1	0	0	-316.0000	58.7363	316.0000	-24.7116	0.0000	0.0000	0.0000	0.0000;
	889	1741	0	0.034269	0	0	0	0	1.060526	0	1	0	0	-297.9000	-15.7433	297.9000	50.2351	0.0000	0.0000	0.0000	0.0000;
	915	1742	0	0.009303	0	371	371	371	1.092105	0	1	0	0	-289.0000	138.6988	289.0000	-128.3903	0.0000	0.0000	0.0000	0.0000;
	918	1958	0	0.144154	0	0	0	0	1.066667	0	1	0	0	-61.0000	33.4782	61.0000	-26.1300	0.0000	0.0000	0.0000	0.0000;
	918	1959	0	0.144154	0	0	0	0	1.066667	0	1	0	0	-61.0000	33.3002	61.0000	-25.9700	0.0000	0.0000	0.0000	0.0000;
	928	1743	0	0.287294	0	0	0	0	1.022222	0	1	0	0	-35.9500	18.4746	35.9500	-13.8282	0.0000	0.0000	0.0000	0.0000;
	934	1744	0	0.008909	0	1322	1322	1322	1.092105	0	1	0	0	-397.5342	69.9990	397.5342	-54.1098	0.0000	0.0000	0.0000	0.0000;
	935	1745	0	0.008909	0	1195	1195	1195	1.092105	0	1	0	0	-427.4055	44.3552	427.4055	-26.3718	0.0000	0.0000	0.0000	0.0000;
	937	1746	0	0.008909	0	1203	1203	1203	1.092105	0	1	0	0	-429.8066	47.6659	429.8066	-29.4510	0.0000	0.0000	0.0000	0.0000;
	936	1961	0	0.008909	0	422	422	422	1.092105	0	1	0	0	-408.6580	72.2866	408.6580	-55.4971	0.0000	0.0000	0.0000	0.0000;
	943	1747	0	0.389792	0	0	0	0	1.044444	0	1	0	0	-51.0000	24.2058	51.0000	-11.9030	0.0000	0.0000	0.0000	0.0000;
	951	1748	0	0.009303	0	972	972	972	1.092105	0	1	0	0	-970.4558	54.7683	970.4558	41.4592	0.0001	0.0000	0.0000	0.0000;
	952	1749	0	0.009303	0	967	967	967	1.092105	0	1	0	0	-965.0021	62.1288	965.0021	33.1089	0.0001	0.0000	0.0000	0.0000;
	968	1750	0	0.021485	0	0	0	0	1.103079	0	1	0	0	-585.0000	32.4109	585.0000	49.6463	0.0000	0.0000	0.0000	0.0000;
	970	1751	0	0.021485	0	0	0	0	1.103079	0	1	0	0	-585.0000	32.4109	585.0000	49.6463	0.0000	0.0000	0.0000	0.0000;
	969	1752	0	0.021485	0	0	0	0	1.103079	0	1	0	0	-598.0000	34.2247	598.0000	51.5392	0.0000	0.0000	0.0000	0.0000;
	971	1753	0	0.019737	0	0	0	0	1.092105	0	1	0	0	-585.0000	72.2164	585.0000	2.6272	0.0000	0.0000	0.0000	0.0000;
	974	2058	0	0.31817	0	0	0	0	1.073333	0	1	0	0	-38.0000	3.8816	38.0000	0.9000	0.0000	0.0000	0.0000	0.0000;
	985	1754	0	0.044965	0	283	283	283	1.080978	0	1	0	0	-235.9000	86.4152	235.9000	-55.7743	0.0000	0.0000	0.0000	0.0000;
	984	1755	0	0.020227	0	708	708	708	1.088844	0	1	0	0	-598.8000	88.9710	598.8000	-7.7959	0.0000	0.0000	0.0000	0.0000;
	1010	1756	0	0.733548	0	0	0	0	1.044444	0	1	0	0	-12.6938	-9.5555	12.6938	11.3962	0.0000	0.0000	0.0000	0.0000;
	1032	1757	0	0.046748	0	280	280	280	1.066667	0	1	0	0	-278.4409	29.5066	278.4409	9.6570	0.0148	0.0000	0.0000	0.0000;
	1047	1758	0	0.155048	0	0	0	0	1	0	1	0	0	-80.0000	0.7764	80.0000	8.1600	0.0000	0.0000	0.0000	0.0000;
	1046	1759	0	0.155048	0	0	0	0	1	0	1	0	0	-80.0000	0.7764	80.0000	8.1600	0.0000	0.0000	0.0000	0.0000;
	1045	1760	0	0.155048	0	0	0	0	1	0	1	0	0	-80.0000	0.8164	80.0000	8.1200	0.0000	0.0000	0.0000	0.0000;
	1048	1970	0	0.327904	0	0	0	0	1.05641	0	1	0	0	-9.7880	-1.1066	9.7880	1.4229	0.0000	0.0000	0.0000	0.0000;
	1048	1971	0	0.327904	0	0	0	0	1.05641	0	1	0	0	-9.7861	1.7211	9.7861	-1.3992	0.0000	0.0000	0.0000	0.0000;
	1048	1972	0	0.327904	0	0	0	0	1.05641	0	1	0	0	-9.7880	-1.1066	9.7880	1.4229	0.0000	0.0000	0.0000	0.0000;
	1048	1973	0	0.327904	0	0	0	0	1.05641	0	1	0	0	-9.7861	1.7211	9.7861	-1.3992	0.0000	0.0000	0.0000	0.0000;
	1075	1974	0	0.0774	0	0	0	0	1.052632	0	1	0	0	-180.0000	63.1523	180.0000	-33.9471	0.0000	0.0000	0.0000	0.0000;
	1076	1975	0	0.06037	0	0	0	0	1.031422	0	1	0	0	-180.0000	63.1523	180.0000	-41.2818	0.0000	0.0000	0.0000	0.0000;
	1077	1976	0	0.0774	0	0	0	0	1.052632	0	1	0	0	-180.0000	63.1523	180.0000	-33.9471	0.0000	0.0000	0.0000	0.0000;
	1078	1977	0	0.0774	0	0	0	0	1.052632	0	1	0	0	-180.0000	63.1476	180.0000	-33.9424	0.0000	0.0000	0.0000	0.0000;
	1085	1761	0	0.285799	0	0	0	0	1.066667	0	1	0	0	-37.6500	-3.6987	37.6500	7.9994	0.0000	0.0000	0.0000	0.0000;
	1083	1762	0	0.285799	0	0	0	0	1.066667	0	1	0	0	-37.6500	-3.6984	37.6500	7.9991	0.0000	0.0000	0.0000	0.0000;
	1084	1978	0	0.285799	0	0	0	0	1.066667	0	1	0	0	-37.6400	-3.6978	37.6400	7.9962	0.0000	0.0000	0.0000	0.0000;
	1138	1769	0	0.261991	0	0	0	0	1	0	1	0	0	-39.9700	-3.2138	39.9700	7.1600	0.0000	0.0000	0.0000	0.0000;
	1138	1770	0	0.261991	0	0	0	0	1	0	1	0	0	-39.9700	-3.4499	39.9700	7.4000	0.0000	0.0000	0.0000	0.0000;
	1141	1979	0	0.317591	0	0	0	0	1.022222	0	1	0	0	-44.0000	5.6651	44.0000	0.3869	0.0000	0.0000	0.0000	0.0000;
	1142	1980	0	0.329412	0	0	0	0	1.044444	0	1	0	0	-31.0000	18.2762	31.0000	-13.9300	0.0000	0.0000	0.0000	0.0000;
	1159	1771	0	0.733625	0	0	0	0	1.08	0	1	0	0	-33.0000	-7.7033	33.0000	16.7200	0.0000	0.0000	0.0000	0.0000;
	1184	1993	0	0.088828	0	0	0	0	1.022222	0	1	0	0	-130.0000	14.1668	130.0000	0.5080	0.0000	0.0000	0.0000	0.0000;
	1195	1772	0	0.009303	0	1545	1545	1545	1.092105	0	1	0	0	-282.0000	97.7548	282.0000	-88.6546	0.0000	0.0000	0.0000	0.0000;
	1194	1995	0	0.009303	0	1545	1545	1545	1.092105	0	1	0	0	-282.0000	120.7063	282.0000	-111.0936	0.0000	0.0000	0.0000	0.0000;
	482	1773	0	0.035942	0	0	0	0	1.081023	0	1	0	0	-211.3745	3.1791	211.3745	14.1901	0.0000	0.0000	0.0000	0.0000;
	483	1774	0	0.019697	0	259	259	259	1.088844	0	1	0	0	-216.2002	32.8952	216.2002	-22.5603	0.0000	0.0000	0.0000	0.0000;
	480	1775	0	0.037419	0	0	0	0	1.11579	0	1	0	0	-237.9059	-61.5253	237.9059	87.1200	0.0000	0.0000	0.0000	0.0000;
	481	1776	0	0.037117	0	0	0	0	1.11579	0	1	0	0	2.6000	1.5038	-2.6000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	1207	1996	0	0.244364	0	0	0	0	1.044444	0	1	0	0	-50.0000	11.5483	50.0000	-5.0066	0.0000	0.0000	0.0000	0.0000;
	1207	1997	0	0.244364	0	0	0	0	1.044444	0	1	0	0	-50.0000	11.1079	50.0000	-4.5910	0.0000	0.0000	0.0000	0.0000;
	1210	2000	0	0.148936	0	0	0	0	1.073333	0	1	0	0	-85.0000	23.7389	85.0000	-11.3899	0.0000	0.0000	0.0000	0.0000;
	1214	1777	0	0.012611	0	1062	1062	1062	1.092105	0	1	0	0	-912.3700	137.4017	912.3700	-19.7139	0.0000	0.0000	0.0000	0.0000;
	1213	1778	0	0.012611	0	1066	1066	1066	1.092105	0	1	0	0	-915.3700	110.2838	915.3700	7.2125	0.0000	0.0000	0.0000	0.0000;
	1217	1779	0	0.1992	0	0	0	0	1.044444	0	1	0	0	-49.0000	25.2256	49.0000	-19.0300	0.0000	0.0000	0.0000	0.0000;
	1217	2002	0	0.1992	0	0	0	0	1.044444	0	1	0	0	-49.0000	25.2256	49.0000	-19.0300	0.0000	0.0000	0.0000	0.0000;
	1247	1780	0	0.428124	0	0	0	0	0.977775	0	1	0	0	-23.6900	-6.3006	23.6900	8.6200	0.0000	0.0000	0.0000	0.0000;
	1250	2028	0	0.428124	0	0	0	0	0.977775	0	1	0	0	-23.6900	-6.3006	23.6900	8.6200	0.0000	0.0000	0.0000	0.0000;
	1249	1781	0	0.428124	0	0	0	0	0.977775	0	1	0	0	-23.6900	-6.3006	23.6900	8.6200	0.0000	0.0000	0.0000	0.0000;
	1248	1782	0	0.428124	0	0	0	0	0.977775	0	1	0	0	-23.6900	-6.2338	23.6900	8.5500	0.0000	0.0000	0.0000	0.0000;
	1254	2004	0	0.092765	0	0	0	0	1.065789	0	1	0	0	-161.0000	-32.1043	161.0000	55.5458	0.0000	0.0000	0.0000	0.0000;
	1254	2023	0	0.092765	0	0	0	0	1.065789	0	1	0	0	-161.0000	-32.1043	161.0000	55.5458	0.0000	0.0000	0.0000	0.0000;
	1254	2024	0	0.092765	0	0	0	0	1.065789	0	1	0	0	-161.0000	-32.1043	161.0000	55.5458	0.0000	0.0000	0.0000	0.0000;
	1254	2005	0	0.092765	0	0	0	0	1.065789	0	1	0	0	-161.0000	-32.1043	161.0000	55.5458	0.0000	0.0000	0.0000	0.0000;
	1305	1783	0	0.012769	0	1134	1134	1134	1.044444	0	1	0	0	-622.6222	-80.9074	622.6222	134.6643	0.0000	0.0000	0.0000	0.0000;
	1306	1784	0	0.012769	0	1137	1137	1137	1.044444	0	1	0	0	-664.7700	-92.7617	664.7700	154.1474	0.0000	0.0000	0.0000	0.0000;
	1308	1785	0	0.012769	0	1136	1136	1136	1.044444	0	1	0	0	-661.9885	-91.0337	661.9885	151.8893	0.0000	0.0000	0.0000	0.0000;
	1307	1786	0	0.012769	0	1133	1133	1133	1.044444	0	1	0	0	-548.6638	-74.9295	548.6638	116.7136	0.0000	0.0000	0.0000	0.0000;
	1333	1787	0	0.050588	0	0	0	0	1.048889	0	1	0	0	-72.0000	48.1567	72.0000	-44.1579	0.0000	0.0000	0.0000	0.0000;
	1333	1788	0	0.050588	0	0	0	0	1.048889	0	1	0	0	-97.0911	49.3174	97.0911	-42.9972	0.0000	0.0000	0.0000	0.0000;
	1332	1789	0	0.050588	0	0	0	0	1.048889	0	1	0	0	-185.0000	63.7906	185.0000	-43.8700	0.0000	0.0000	0.0000	0.0000;
	1379	1790	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-120.0000	24.5050	120.0000	-17.0477	0.0000	0.0000	0.0000	0.0000;
	1378	1791	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-250.0000	43.3587	250.0000	-11.3554	0.0000	0.0000	0.0000	0.0000;
	1400	1792	0	0.318049	0	0	0	0	1.071111	0	1	0	0	-34.9700	11.8711	34.9700	-7.1780	0.0000	0.0000	0.0000	0.0000;
	1399	2011	0	0.318049	0	0	0	0	1.071111	0	1	0	0	-34.9700	11.8711	34.9700	-7.1780	0.0000	0.0000	0.0000	0.0000;
	1398	2012	0	0.318049	0	0	0	0	1.071111	0	1	0	0	-34.9600	22.8746	34.9600	-16.9478	0.0000	0.0000	0.0000	0.0000;
	1407	1793	0	0.15125	0	0	0	0	1.044444	0	1	0	0	-136.0000	65.7979	136.0000	-29.6221	0.0000	0.0000	0.0000	0.0000;
	1407	1794	0	0.15125	0	0	0	0	1.044444	0	1	0	0	-128.0000	63.9324	128.0000	-31.4875	0.0000	0.0000	0.0000	0.0000;
	766	1795	5e-06	5e-05	0.0014	1974	1974	1974	1	0	1	0	0	515.7187	340.4434	-515.7000	-340.4000	0.0000	0.0000	0.0000	0.0000;
	766	1796	5e-06	5e-05	0.0014	1974	1974	1974	1	0	1	0	0	512.7178	317.4345	-512.7000	-317.4000	0.0000	0.0000	0.0000	0.0000;
	981	1797	0.002262	0.013491	0.0253	401	401	401	1	0	1	0	0	-60.1255	-1.7379	60.2000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	739	1798	0.000544	0.006842	0.1762	1474	1474	1474	1	0	1	0	0	679.9423	-33.3653	-677.6000	43.9000	0.0000	0.0000	0.0000	0.0000;
	36	1799	0.002222	0.014124	0.0294	470	470	470	1	0	1	0	0	90.1383	61.3305	-89.9000	-63.1000	0.0000	0.0000	0.0000	0.0000;
	1181	1800	0.000322	0.003148	0.1011	1579	1579	1579	1	0	1	0	0	357.5893	-67.2148	-357.2000	60.0000	0.0000	0.0000	0.0000	0.0000;
	849	1801	0.000781	0.006247	0.0106	506	506	506	1	0	1	0	0	256.4880	31.6735	-256.0000	-28.9000	0.0000	0.0000	0.0000	0.0000;
	885	1802	0.000232	0.001856	0.003	506	506	506	1	0	1	0	0	253.6431	31.1272	-253.5000	-30.3000	0.0000	0.0000	0.0000	0.0000;
	792	1803	0.000661	0.008092	0.3004	1474	1474	1474	1	0	1	0	0	344.3405	-61.2268	-343.6000	37.9000	0.0000	0.0000	0.0000	0.0000;
	70	1804	0.00037	0.004699	0.1119	1711	1711	1711	1	0	1	0	0	683.5381	-94.6278	-681.9000	103.4000	0.0000	0.0000	0.0000	0.0000;
	764	1805	0.000544	0.005689	0.1249	1253	1253	1253	1	0	1	0	0	-1.3961	-34.7909	1.4000	21.1000	0.0000	0.0000	0.0000	0.0000;
	1181	1806	0.000457	0.005163	0.1148	1316	1316	1316	1	0	1	0	0	505.0997	-89.8066	-504.0000	89.7000	0.0000	0.0000	0.0000	0.0000;
	975	1807	0.004375	0.020138	0.0327	336	336	336	1	0	1	0	0	29.6575	22.6068	-29.6000	-26.0000	0.0000	0.0000	0.0000	0.0000;
	1504	1808	0.00076	0.004523	0.0086	454	454	454	1	0	1	0	0	122.1083	26.3039	-122.0000	-26.6000	0.0000	0.0000	0.0000	0.0000;
	216	1809	0.001086	0.016543	0.4202	1579	1579	1579	1	0	1	0	0	-50.7691	0.7304	50.8000	-46.8000	0.0000	0.0000	0.0000	0.0000;
	1402	1810	0.00106	0.005879	0.0025	502	502	502	1	0	1	0	0	71.1556	-22.5568	-71.1000	22.6000	0.0000	0.0000	0.0000	0.0000;
	874	1811	0.000264	0.002841	0.0505	1974	1974	1974	1	0	1	0	0	434.2909	-124.2517	-433.8000	124.0000	0.0000	0.0000	0.0000	0.0000;
	1199	1812	0.00165	0.007587	0.0253	288	288	288	1	0	1	0	0	0.0003	-5.6332	-0.0000	2.9000	0.0000	0.0000	0.0000	0.0000;
	1367	1813	0.000256	0.003556	0.1292	1790	1790	1790	1	0	1	0	0	52.0226	-90.4592	-52.0000	76.6000	0.0000	0.0000	0.0000	0.0000;
	1368	1814	0.000253	0.003556	0.1292	1790	1790	1790	1	0	1	0	0	231.6616	-133.6747	-231.5000	121.8000	0.0000	0.0000	0.0000	0.0000;
	306	1815	0.003052	0.022203	0.0276	461	461	461	1	0	1	0	0	284.6071	43.1528	-282.2000	-28.5000	0.0000	0.0000	0.0000	0.0000;
	37	1816	0.000544	0.005865	0.1274	1624	1624	1624	1	0	1	0	0	521.5414	-182.4144	-520.1000	183.3000	0.0000	0.0000	0.0000	0.0000;
	1180	1817	0.000469	0.005225	0.1126	1487	1487	1487	1	0	1	0	0	351.7440	-62.6757	-351.2000	56.4000	0.0000	0.0000	0.0000	0.0000;
	345	1818	0.005588	0.034701	0.0643	323	323	323	1	0	1	0	0	28.0420	-10.1478	-28.0000	3.3000	0.0000	0.0000	0.0000	0.0000;
	7	1819	0.000862	0.019598	0.2726	1559	1559	1559	1	0	1	0	0	391.6192	-35.8168	-390.4000	33.8000	0.0000	0.0000	0.0000	0.0000;
	8	1820	0.000862	0.019598	0.2726	1559	1559	1559	1	0	1	0	0	714.5306	96.6618	-710.5000	-34.9999	0.0000	0.0000	0.0000	0.0000;
	346	1821	0.004375	0.026805	0.0486	323	323	323	1	0	1	0	0	31.2444	-14.7016	-31.2000	9.6000	0.0000	0.0000	0.0000	0.0000;
	1382	1822	0.000332	0.004013	0.0628	1316	1316	1316	1	0	1	0	0	330.3199	-93.7884	-330.0000	89.9997	0.0000	0.0000	0.0000	0.0000;
	558	1823	0.001393	0.009294	0.0177	428	428	428	1	0	1	0	0	137.9498	-21.5532	-137.7000	21.3000	0.0000	0.0000	0.0000	0.0000;
	558	1824	0.001393	0.009304	0.0177	428	428	428	1	0	1	0	0	137.7491	-21.4564	-137.5000	21.2000	0.0000	0.0000	0.0000	0.0000;
	216	1825	6.2e-05	0.000855	0.0231	1382	1382	1382	1	0	1	0	0	356.3719	-43.3756	-356.3000	41.8000	0.0000	0.0000	0.0000	0.0000;
	86	1826	0.001043	0.011382	0.3054	1624	1624	1624	1	0	1	0	0	399.5761	-77.7346	-398.1000	58.5000	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	10	0;
];
